Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.148148E+04,1.158176E+00,1.017397E+04,5.763569E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.971563E+00,1.738165E+04,9.927451E+03,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.499792E+01,1.317488E+05,7.463589E+04,1.482474E+00,4.573308E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.485385E+00,1.304832E+04,7.391895E+03,3.265562E-01,1.899947E+04,5.795575E+00,6.796340E+04,6.381572E+04,3.265562E-01,6.056860E+03,2.546795E+01,3.616110E+05,3.650014E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.798018E+02,5.358382E-01,7.563133E+03,7.601544E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.798018E+03,5.065664E+00,7.145455E+04,7.178465E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.798018E+02,5.036864E-01,7.104360E+03,7.136839E+03
00:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.173985E+04,1.158176E+00,9.915605E+03,5.501647E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.052863E+00,1.808006E+04,1.066398E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.531937E+01,1.311552E+05,7.277111E+04,1.542685E+00,4.759053E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.488473E+00,1.274341E+04,7.070646E+03,3.265562E-01,1.899947E+04,5.795317E+00,6.795972E+04,6.381199E+04,3.265562E-01,6.129707E+03,2.546990E+01,3.615660E+05,3.649556E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.831671E+02,5.382439E-01,7.594095E+03,7.632894E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.831671E+03,5.086315E+00,7.171557E+04,7.204892E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.831671E+02,5.055747E-01,7.127940E+03,7.160711E+03
00:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.199821E+04,1.158176E+00,9.657241E+03,5.239728E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.095776E+00,1.824232E+04,1.083208E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.578777E+01,1.316435E+05,7.142577E+04,1.586975E+00,4.895683E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.489302E+00,1.241827E+04,6.737777E+03,3.265562E-01,1.899947E+04,5.794987E+00,6.795501E+04,6.380722E+04,3.265562E-01,6.202555E+03,2.547165E+01,3.615181E+05,3.649068E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.865323E+02,5.401432E-01,7.617831E+03,7.656925E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.865323E+03,5.103764E+00,7.193090E+04,7.226692E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.865323E+02,5.071926E-01,7.147660E+03,7.180675E+03
01:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.225658E+04,1.158176E+00,9.398877E+03,4.977809E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.130046E+00,1.828386E+04,1.087023E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.620958E+01,1.315446E+05,6.966830E+04,1.623800E+00,5.009285E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.519331E+00,1.232973E+04,6.530043E+03,3.265562E-01,1.899947E+04,5.794606E+00,6.794958E+04,6.380172E+04,3.265562E-01,6.275403E+03,2.547325E+01,3.614680E+05,3.648557E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.898976E+02,5.416203E-01,7.635543E+03,7.674853E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.898976E+03,5.118278E+00,7.210434E+04,7.244248E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.898976E+02,5.085552E-01,7.163738E+03,7.196948E+03
01:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.242882E+04,1.158176E+00,9.226634E+03,4.803204E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.158942E+00,1.839605E+04,1.097678E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.659634E+01,1.322151E+05,6.882856E+04,1.655497E+00,5.107070E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.553814E+00,1.237849E+04,6.443999E+03,3.265562E-01,1.899947E+04,5.794187E+00,6.794360E+04,6.379566E+04,3.265562E-01,6.323968E+03,2.547474E+01,3.614407E+05,3.648279E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.921411E+02,5.427630E-01,7.649604E+03,7.689089E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.921411E+03,5.130300E+00,7.225344E+04,7.259343E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.921411E+02,5.096963E-01,7.177776E+03,7.211159E+03
01:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.260106E+04,1.158176E+00,9.054391E+03,4.628581E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.183949E+00,1.845393E+04,1.102714E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.695228E+01,1.325296E+05,6.774876E+04,1.683682E+00,5.194018E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.585502E+00,1.239514E+04,6.336363E+03,3.265562E-01,1.899947E+04,5.793738E+00,6.793719E+04,6.378917E+04,3.265562E-01,6.372533E+03,2.547616E+01,3.614124E+05,3.647991E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.943846E+02,5.436464E-01,7.659966E+03,7.699576E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.943846E+03,5.140260E+00,7.237314E+04,7.271459E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.943846E+02,5.106503E-01,7.189145E+03,7.222668E+03
01:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.277331E+04,1.158176E+00,8.882148E+03,4.453977E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.212315E+00,1.855872E+04,1.112521E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.733176E+01,1.329186E+05,6.665240E+04,1.709571E+00,5.273881E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.618125E+00,1.240953E+04,6.222793E+03,3.265562E-01,1.899947E+04,5.792852E+00,6.792454E+04,6.377636E+04,3.265562E-01,6.421098E+03,2.547763E+01,3.613849E+05,3.647710E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.966281E+02,5.443645E-01,7.667969E+03,7.707674E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.966281E+03,5.148870E+00,7.247355E+04,7.281622E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.966281E+02,5.114491E-01,7.198299E+03,7.231932E+03
02:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.294555E+04,1.158176E+00,8.709905E+03,4.279374E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.238618E+00,1.863469E+04,1.119395E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.768829E+01,1.330224E+05,6.535690E+04,1.734177E+00,5.349791E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.648480E+00,1.239716E+04,6.091008E+03,3.265562E-01,1.899947E+04,5.791954E+00,6.791173E+04,6.376338E+04,3.265562E-01,6.469663E+03,2.547908E+01,3.613570E+05,3.647426E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.988716E+02,5.449328E-01,7.673835E+03,7.713609E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.988716E+03,5.156129E+00,7.255469E+04,7.289833E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.988716E+02,5.121201E-01,7.205630E+03,7.239350E+03
02:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.307473E+04,1.158176E+00,8.580723E+03,4.148409E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.263506E+00,1.876376E+04,1.131670E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.802495E+01,1.335436E+05,6.456258E+04,1.758408E+00,5.424540E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.676841E+00,1.242342E+04,6.006184E+03,3.265562E-01,1.899947E+04,5.791051E+00,6.789884E+04,6.375033E+04,3.265562E-01,6.506087E+03,2.548050E+01,3.613409E+05,3.647261E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.005543E+02,5.453889E-01,7.678661E+03,7.718491E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.005543E+03,5.162307E+00,7.262602E+04,7.297052E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.005543E+02,5.126869E-01,7.212035E+03,7.245831E+03
02:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.320391E+04,1.158176E+00,8.451541E+03,4.017461E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.287326E+00,1.887792E+04,1.142474E+04,1.471482E+01,4.539398E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.834370E+01,1.338592E+05,6.363031E+04,1.781928E+00,5.497097E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.703389E+00,1.243011E+04,5.908684E+03,3.265562E-01,1.899947E+04,5.790144E+00,6.788590E+04,6.373722E+04,3.265562E-01,6.542511E+03,2.548191E+01,3.613245E+05,3.647094E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.022369E+02,5.457608E-01,7.682284E+03,7.722155E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.022369E+03,5.167614E+00,7.268492E+04,7.303012E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.022369E+02,5.131680E-01,7.217218E+03,7.251075E+03
02:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.333310E+04,1.158176E+00,8.322359E+03,3.886496E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.310031E+00,1.897649E+04,1.151745E+04,1.474117E+01,4.547528E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.864469E+01,1.339760E+05,6.256605E+04,1.804607E+00,5.567061E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.728145E+00,1.241801E+04,5.799144E+03,3.265562E-01,1.899947E+04,5.789233E+00,6.787291E+04,6.372407E+04,3.265562E-01,6.578935E+03,2.548330E+01,3.613079E+05,3.646925E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.039195E+02,5.460687E-01,7.684995E+03,7.724895E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.039195E+03,5.172206E+00,7.273363E+04,7.307939E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.039195E+02,5.135779E-01,7.221384E+03,7.255288E+03
03:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.346228E+04,1.158176E+00,8.193176E+03,3.755551E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.331847E+00,1.906266E+04,1.159818E+04,1.476455E+01,4.554740E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.892990E+01,1.339140E+05,6.138288E+04,1.826489E+00,5.634566E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.751305E+00,1.238909E+04,5.678855E+03,3.265562E-01,1.899947E+04,5.788320E+00,6.785988E+04,6.371087E+04,3.265562E-01,6.615359E+03,2.548467E+01,3.612911E+05,3.646753E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.056022E+02,5.463283E-01,7.687017E+03,7.726936E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.056022E+03,5.176214E+00,7.277398E+04,7.312021E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.056022E+02,5.139284E-01,7.224702E+03,7.258644E+03
03:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.359146E+04,1.158176E+00,8.063994E+03,3.624586E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.352945E+00,1.913878E+04,1.166926E+04,1.481941E+01,4.571663E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.920099E+01,1.336901E+05,6.009071E+04,1.847664E+00,5.699888E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.773034E+00,1.234504E+04,5.548822E+03,3.265562E-01,1.899947E+04,5.787404E+00,6.784682E+04,6.369764E+04,3.265562E-01,6.651782E+03,2.548604E+01,3.612741E+05,3.646580E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.072848E+02,5.465512E-01,7.688515E+03,7.728448E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.072848E+03,5.179740E+00,7.280746E+04,7.315407E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.072848E+02,5.142293E-01,7.227314E+03,7.261283E+03
03:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.372064E+04,1.158176E+00,7.934812E+03,3.493641E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.373434E+00,1.920641E+04,1.173229E+04,1.488765E+01,4.592716E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.945919E+01,1.333174E+05,5.869870E+04,1.868195E+00,5.763224E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.793463E+00,1.228724E+04,5.409983E+03,3.265562E-01,1.899947E+04,5.786484E+00,6.783368E+04,6.368434E+04,3.265562E-01,6.688206E+03,2.548738E+01,3.612569E+05,3.646404E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.089674E+02,5.467462E-01,7.689615E+03,7.729556E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.089674E+03,5.182866E+00,7.283525E+04,7.318215E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.089674E+02,5.144886E-01,7.229331E+03,7.263320E+03
03:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.384982E+04,1.158176E+00,7.805630E+03,3.362679E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.393275E+00,1.926498E+04,1.178662E+04,1.496149E+01,4.615495E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.970519E+01,1.336012E+05,5.842752E+04,1.888145E+00,5.824768E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.812663E+00,1.221660E+04,5.262931E+03,3.265562E-01,1.899947E+04,5.785557E+00,6.782045E+04,6.367094E+04,3.265562E-01,6.724630E+03,2.548872E+01,3.612395E+05,3.646227E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.106501E+02,5.469198E-01,7.690410E+03,7.730355E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.106501E+03,5.185659E+00,7.285827E+04,7.320541E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.106501E+02,5.147127E-01,7.230846E+03,7.264849E+03
04:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.397901E+04,1.158176E+00,7.676448E+03,3.231735E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.412522E+00,1.931526E+04,1.183305E+04,1.502877E+01,4.636249E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.993990E+01,1.346939E+05,5.947853E+04,1.907587E+00,5.884744E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.830732E+00,1.213418E+04,5.108411E+03,3.265562E-01,1.899947E+04,5.784625E+00,6.780716E+04,6.365747E+04,3.265562E-01,6.761054E+03,2.549004E+01,3.612219E+05,3.646047E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.123327E+02,5.470767E-01,7.690965E+03,7.730912E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.123327E+03,5.188168E+00,7.287725E+04,7.322458E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.123327E+02,5.149067E-01,7.231931E+03,7.265942E+03
04:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.406513E+04,1.158176E+00,7.590326E+03,3.144426E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.431411E+00,1.943338E+04,1.194866E+04,1.511105E+01,4.661633E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.016532E+01,1.363854E+05,6.113552E+04,1.926644E+00,5.943534E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.847861E+00,1.211030E+04,5.016905E+03,3.265562E-01,1.899947E+04,5.783690E+00,6.779382E+04,6.364396E+04,3.265562E-01,6.785337E+03,2.549134E+01,3.612163E+05,3.645989E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.134544E+02,5.472208E-01,7.691900E+03,7.731855E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.134544E+03,5.190443E+00,7.289849E+04,7.324605E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.134544E+02,5.150752E-01,7.233215E+03,7.267238E+03
04:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.415125E+04,1.158176E+00,7.504205E+03,3.057118E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.449948E+00,1.954660E+04,1.205965E+04,1.518985E+01,4.685941E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.038180E+01,1.379520E+05,6.266625E+04,1.945211E+00,6.000811E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.864097E+00,1.207809E+04,4.920463E+03,3.265562E-01,1.899947E+04,5.782753E+00,6.778045E+04,6.363042E+04,3.265562E-01,6.809619E+03,2.549263E+01,3.612104E+05,3.645929E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.145762E+02,5.473550E-01,7.692693E+03,7.732653E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.145762E+03,5.192517E+00,7.291687E+04,7.326463E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.145762E+02,5.152220E-01,7.234187E+03,7.268219E+03
04:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.423737E+04,1.158176E+00,7.418083E+03,2.969828E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.468141E+00,1.965501E+04,1.216613E+04,1.526676E+01,4.709667E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.058971E+01,1.393989E+05,6.407717E+04,1.963270E+00,6.042755E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.879490E+00,1.203808E+04,4.819441E+03,3.265562E-01,1.899947E+04,5.781815E+00,6.776706E+04,6.361686E+04,3.265562E-01,6.833902E+03,2.549391E+01,3.612044E+05,3.645867E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.156979E+02,5.474812E-01,7.693372E+03,7.733337E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.156979E+03,5.194419E+00,7.293280E+04,7.328072E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.156979E+02,5.153498E-01,7.234889E+03,7.268927E+03
05:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.432349E+04,1.158176E+00,7.331962E+03,2.882520E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.487370E+00,1.977788E+04,1.228727E+04,1.534346E+01,4.733329E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.079193E+01,1.407664E+05,6.540846E+04,1.980832E+00,6.032822E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.894321E+00,1.199221E+04,4.714670E+03,3.265562E-01,1.899947E+04,5.780875E+00,6.775365E+04,6.360328E+04,3.265562E-01,6.858184E+03,2.549517E+01,3.611981E+05,3.645802E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.168197E+02,5.476030E-01,7.693988E+03,7.733957E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.168197E+03,5.196188E+00,7.294682E+04,7.329489E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.168197E+02,5.154628E-01,7.235380E+03,7.269420E+03
05:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.423737E+04,1.158176E+00,7.418083E+03,2.969828E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.969372E+00,2.665599E+04,1.919707E+04,1.686603E+01,5.203029E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.507257E+01,2.020137E+05,1.263815E+05,2.182594E+00,5.932694E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.240788E+00,1.647944E+04,8.916200E+03,3.265562E-01,1.899947E+04,5.779934E+00,6.774023E+04,6.358968E+04,3.265562E-01,6.833902E+03,2.549642E+01,3.612401E+05,3.646229E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.156979E+02,5.477262E-01,7.696868E+03,7.736879E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.156979E+03,5.197882E+00,7.298221E+04,7.333077E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.156979E+02,5.155686E-01,7.238012E+03,7.272089E+03
05:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.415125E+04,1.158176E+00,7.504205E+03,3.057118E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,3.253515E+00,3.058092E+04,2.314904E+04,1.773006E+01,5.469574E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.776933E+01,2.399294E+05,1.641970E+05,2.315589E+00,5.873945E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.472236E+00,1.978175E+04,1.219484E+04,3.265562E-01,1.899947E+04,5.778995E+00,6.772682E+04,6.357610E+04,3.265562E-01,6.809619E+03,2.549758E+01,3.612809E+05,3.646643E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.145762E+02,5.477508E-01,7.698340E+03,7.738374E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.145762E+03,5.198652E+00,7.300441E+04,7.335330E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.145762E+02,5.155903E-01,7.239443E+03,7.273543E+03
05:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.406513E+04,1.355424E+00,1.028259E+04,5.911610E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,3.667226E+00,3.616171E+04,2.877565E+04,1.895068E+01,5.846126E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,3.179791E+01,2.950357E+05,2.192878E+05,2.475010E+00,5.805522E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.857137E+00,2.509729E+04,1.747683E+04,3.265562E-01,1.899947E+04,5.778064E+00,6.771354E+04,6.356266E+04,3.265562E-01,6.785337E+03,2.549850E+01,3.613184E+05,3.647024E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.134544E+02,5.475033E-01,7.695931E+03,7.735938E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.134544E+03,5.197034E+00,7.299255E+04,7.334132E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.134544E+02,5.153931E-01,7.237751E+03,7.271833E+03
06:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.397901E+04,1.576366E+00,1.331437E+04,9.006225E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.069487E+00,4.144746E+04,3.411752E+04,2.004111E+01,6.017726E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,3.570214E+01,3.471052E+05,2.716098E+05,2.617653E+00,5.745266E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,3.231290E+00,3.013845E+04,2.251586E+04,3.265562E-01,1.899947E+04,5.777155E+00,6.770057E+04,6.354951E+04,3.265562E-01,6.761054E+03,2.549914E+01,3.613518E+05,3.647363E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.123327E+02,5.469548E-01,7.689225E+03,7.729149E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.123327E+03,5.192794E+00,7.294326E+04,7.329144E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.123327E+02,5.149616E-01,7.232715E+03,7.266736E+03
06:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.367758E+04,2.144459E+00,2.110950E+04,1.695164E+04,1.550056E+00,4.781793E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.982815E+00,5.377012E+04,4.655719E+04,2.283949E+01,5.855448E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,4.470774E+01,4.694530E+05,3.943573E+05,2.948720E+00,5.601633E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.115251E+00,4.220805E+04,3.457341E+04,3.265562E-01,1.899947E+04,5.776274E+00,6.768800E+04,6.353678E+04,3.265562E-01,6.676065E+03,2.549952E+01,3.614423E+05,3.648282E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.084065E+02,5.461782E-01,7.682071E+03,7.721916E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.084065E+03,5.186539E+00,7.289327E+04,7.324094E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.084065E+02,5.143632E-01,7.228102E+03,7.262078E+03
06:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.337616E+04,2.603606E+00,2.713347E+04,2.378420E+04,1.645953E+00,5.077626E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,5.753976E+00,6.354313E+04,5.805398E+04,2.485600E+01,5.731246E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,5.223971E+01,5.661639E+05,5.064167E+05,3.479691E+00,5.316883E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.854614E+00,5.179126E+04,4.553674E+04,3.265562E-01,1.899947E+04,5.775429E+00,6.767594E+04,6.352457E+04,3.265562E-01,6.591076E+03,2.549963E+01,3.615288E+05,3.649162E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.044804E+02,5.451878E-01,7.671865E+03,7.711593E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.044804E+03,5.178358E+00,7.281579E+04,7.316260E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.044804E+02,5.136180E-01,7.221396E+03,7.255298E+03
06:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.307473E+04,2.855243E+00,3.023636E+04,2.812565E+04,1.690067E+00,5.213715E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,6.139915E+00,6.791262E+04,6.468583E+04,2.567833E+01,5.666315E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,5.604970E+01,6.107080E+05,5.723671E+05,3.697457E+00,5.105556E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,5.245098E+00,5.647001E+04,5.224633E+04,3.265562E-01,1.899947E+04,5.774654E+00,6.766488E+04,6.351337E+04,3.265562E-01,6.506087E+03,2.549938E+01,3.616103E+05,3.649990E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.005543E+02,5.439148E-01,7.657626E+03,7.697183E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,3.005543E+03,5.167646E+00,7.270220E+04,7.304769E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,3.005543E+02,5.126793E-01,7.211928E+03,7.245722E+03
07:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.277331E+04,3.228554E+00,3.502574E+04,3.436193E+04,1.783595E+00,5.502241E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,6.716366E+00,7.513069E+04,7.393019E+04,2.695956E+01,5.579208E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,6.181364E+01,6.836604E+05,6.655335E+05,4.102761E+00,4.807781E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,5.838804E+00,6.403504E+04,6.182274E+04,3.265562E-01,1.899947E+04,5.773990E+00,6.765540E+04,6.350377E+04,3.265562E-01,6.421098E+03,2.549882E+01,3.616872E+05,3.650773E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.966281E+02,5.424706E-01,7.640946E+03,7.680302E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.966281E+03,5.155355E+00,7.256609E+04,7.290995E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.966281E+02,5.116477E-01,7.201134E+03,7.234803E+03
07:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.204127E+04,3.936742E+00,4.437178E+04,4.571004E+04,2.013554E+00,6.064604E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.776497E+00,8.907002E+04,9.004461E+04,2.950546E+01,5.409456E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.228132E+01,8.220237E+05,8.264814E+05,4.902429E+00,4.246452E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,6.903516E+00,7.813667E+04,7.824863E+04,3.265562E-01,1.899947E+04,5.773455E+00,6.764777E+04,6.349604E+04,3.265562E-01,6.214696E+03,2.549811E+01,3.618835E+05,3.652768E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.870932E+02,5.410892E-01,7.630769E+03,7.670028E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.870932E+03,5.143453E+00,7.249161E+04,7.283486E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.870932E+02,5.107203E-01,7.197436E+03,7.231092E+03
07:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.130924E+04,4.527702E+00,5.162933E+04,5.369795E+04,2.179995E+00,6.103332E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.653950E+00,9.961189E+04,1.010407E+05,3.151674E+01,5.240823E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.084469E+01,9.261740E+05,9.365206E+05,5.477322E+00,3.706666E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.786230E+00,8.895406E+04,8.976442E+04,3.265562E-01,1.899947E+04,5.773053E+00,6.764204E+04,6.349024E+04,3.265562E-01,6.008294E+03,2.549725E+01,3.620776E+05,3.654742E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.775583E+02,5.397563E-01,7.621285E+03,7.660456E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.775583E+03,5.131780E+00,7.242040E+04,7.276307E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.775583E+02,5.098839E-01,7.195035E+03,7.228695E+03
07:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.057721E+04,4.848458E+00,5.525342E+04,5.714943E+04,2.204096E+00,6.099931E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.110068E+00,1.044545E+05,1.054763E+05,3.192844E+01,5.152979E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.521967E+01,9.739362E+05,9.810705E+05,5.530254E+00,3.469642E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.263975E+00,9.429423E+04,9.485587E+04,3.265562E-01,1.899947E+04,5.772806E+00,6.763851E+04,6.348666E+04,3.265562E-01,5.801893E+03,2.549606E+01,3.622670E+05,3.656668E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.680234E+02,5.382647E-01,7.609537E+03,7.648590E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.680234E+03,5.118584E+00,7.232745E+04,7.266926E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.680234E+02,5.089653E-01,7.191463E+03,7.225110E+03
08:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.984518E+04,5.253199E+00,6.008646E+04,6.198274E+04,2.309371E+00,6.103328E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.671789E+00,1.109970E+05,1.119815E+05,3.291634E+01,5.046044E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.067189E+01,1.038544E+06,1.045689E+06,5.821122E+00,3.152027E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.859469E+00,1.013981E+05,1.020006E+05,3.265562E-01,1.899947E+04,5.772736E+00,6.763751E+04,6.348565E+04,3.265562E-01,5.595491E+03,2.549450E+01,3.624512E+05,3.658541E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.584885E+02,5.365855E-01,7.595111E+03,7.634013E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.584885E+03,5.103679E+00,7.221011E+04,7.255076E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.584885E+02,5.079384E-01,7.186345E+03,7.219962E+03
08:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.902702E+04,5.583987E+00,6.405610E+04,6.610972E+04,2.368164E+00,6.098418E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.013588E+01,1.164672E+05,1.176898E+05,3.352237E+01,4.967499E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.507543E+01,1.091526E+06,1.100978E+06,5.964232E+00,2.949081E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.355189E+00,1.073760E+05,1.082242E+05,3.265562E-01,1.899947E+04,5.772830E+00,6.763885E+04,6.348700E+04,3.265562E-01,5.364806E+03,2.549269E+01,3.626560E+05,3.660625E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.478318E+02,5.348538E-01,7.581058E+03,7.619817E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.478318E+03,5.088233E+00,7.209629E+04,7.243586E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.478318E+02,5.069068E-01,7.182282E+03,7.215885E+03
08:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.820887E+04,5.920205E+00,6.798242E+04,7.044554E+04,2.438155E+00,6.088699E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.060687E+01,1.218776E+05,1.235922E+05,3.541618E+01,4.783754E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.950253E+01,1.143445E+06,1.157741E+06,6.139337E+00,2.715420E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.859096E+00,1.132945E+05,1.146396E+05,3.265562E-01,1.899947E+04,5.773055E+00,6.764207E+04,6.349027E+04,3.265562E-01,5.134122E+03,2.549069E+01,3.628581E+05,3.662681E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.371752E+02,5.331397E-01,7.567257E+03,7.605877E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.371752E+03,5.072819E+00,7.198291E+04,7.232140E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.371752E+02,5.059170E-01,7.178816E+03,7.212413E+03
08:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.739072E+04,5.818335E+00,6.685333E+04,6.920928E+04,2.360541E+00,6.088050E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.046072E+01,1.201634E+05,1.217616E+05,3.323216E+01,4.925905E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.780291E+01,1.124719E+06,1.137612E+06,5.786996E+00,2.906374E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.759921E+00,1.122367E+05,1.134633E+05,3.265562E-01,1.899947E+04,5.773391E+00,6.764687E+04,6.349512E+04,3.265562E-01,4.903438E+03,2.548851E+01,3.630578E+05,3.664712E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.265185E+02,5.314507E-01,7.553812E+03,7.592298E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.265185E+03,5.057488E+00,7.187072E+04,7.220816E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.265185E+02,5.049665E-01,7.175910E+03,7.209509E+03
09:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.657256E+04,5.844192E+00,6.783323E+04,7.029056E+04,2.350765E+00,6.087896E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.050773E+01,1.217824E+05,1.234817E+05,3.295009E+01,4.945011E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.807321E+01,1.138946E+06,1.152888E+06,5.669673E+00,2.989755E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.862543E+00,1.145146E+05,1.158728E+05,3.265562E-01,1.899947E+04,5.773825E+00,6.765305E+04,6.350139E+04,3.265562E-01,4.672753E+03,2.548625E+01,3.632562E+05,3.666730E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.158618E+02,5.298848E-01,7.542124E+03,7.580499E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.158618E+03,5.043095E+00,7.177191E+04,7.210846E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.158618E+02,5.041341E-01,7.174689E+03,7.208311E+03
09:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.584053E+04,5.784492E+00,6.787584E+04,7.029919E+04,2.315899E+00,6.089022E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.046333E+01,1.224646E+05,1.241343E+05,3.225066E+01,5.002198E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.737130E+01,1.142923E+06,1.156492E+06,5.477158E+00,3.146759E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.869755E+00,1.157843E+05,1.171321E+05,3.265562E-01,1.899947E+04,5.774330E+00,6.766026E+04,6.350869E+04,3.265562E-01,4.466351E+03,2.548407E+01,3.634315E+05,3.668513E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.063269E+02,5.286184E-01,7.533590E+03,7.571889E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.063269E+03,5.031150E+00,7.169682E+04,7.203275E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.063269E+02,5.035667E-01,7.176127E+03,7.209804E+03
09:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.510850E+04,5.741294E+00,6.811947E+04,7.052455E+04,2.293814E+00,6.089331E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.045055E+01,1.235475E+05,1.252116E+05,3.182027E+01,5.037604E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.698113E+01,1.150807E+06,1.164232E+06,5.329869E+00,3.267902E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.911214E+00,1.174785E+05,1.188388E+05,3.265562E-01,1.899947E+04,5.774876E+00,6.766805E+04,6.351658E+04,3.265562E-01,4.259950E+03,2.548204E+01,3.636090E+05,3.670319E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.967920E+02,5.276929E-01,7.529919E+03,7.568206E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.967920E+03,5.021991E+00,7.166148E+04,7.199732E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.967920E+02,5.032986E-01,7.181836E+03,7.215622E+03
09:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.437646E+04,5.703756E+00,6.842887E+04,7.082252E+04,2.276794E+00,6.089337E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.044957E+01,1.247723E+05,1.264456E+05,3.146610E+01,5.066779E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.672432E+01,1.160276E+06,1.173695E+06,5.205063E+00,3.370707E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.968639E+00,1.193606E+05,1.207474E+05,3.265562E-01,1.899947E+04,5.775443E+00,6.767614E+04,6.352477E+04,3.265562E-01,4.053548E+03,2.548017E+01,3.637887E+05,3.672147E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.872571E+02,5.270557E-01,7.530361E+03,7.568689E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.872571E+03,5.015199E+00,7.165991E+04,7.199608E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.872571E+02,5.032891E-01,7.191236E+03,7.225180E+03
10:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.364443E+04,5.668665E+00,6.876601E+04,7.115298E+04,2.262587E+00,6.089180E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.045134E+01,1.260300E+05,1.277215E+05,3.116114E+01,5.091905E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.651672E+01,1.170317E+06,1.183824E+06,5.095414E+00,3.461050E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.003319E+01,1.213248E+05,1.227481E+05,3.265562E-01,1.899947E+04,5.776019E+00,6.768436E+04,6.353310E+04,3.265562E-01,3.847146E+03,2.547843E+01,3.639702E+05,3.673994E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.777222E+02,5.266389E-01,7.533948E+03,7.572359E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.777222E+03,5.010254E+00,7.168470E+04,7.202154E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.777222E+02,5.034862E-01,7.203583E+03,7.237721E+03
10:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.299852E+04,5.635234E+00,6.903572E+04,7.141771E+04,2.250359E+00,6.088926E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.045112E+01,1.271201E+05,1.288312E+05,3.089246E+01,5.114043E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.631096E+01,1.178927E+06,1.192545E+06,4.997620E+00,3.541628E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.009940E+01,1.231624E+05,1.246251E+05,3.265562E-01,1.899947E+04,5.776598E+00,6.769262E+04,6.354147E+04,3.265562E-01,3.665027E+03,2.547680E+01,3.641291E+05,3.675610E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.693091E+02,5.263840E-01,7.538725E+03,7.577229E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.693091E+03,5.006716E+00,7.171835E+04,7.205595E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.693091E+02,5.038433E-01,7.217092E+03,7.251438E+03
10:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.235261E+04,5.603097E+00,6.931999E+04,7.169854E+04,2.239577E+00,6.088609E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.044469E+01,1.281406E+05,1.298705E+05,3.065109E+01,5.133931E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.606512E+01,1.187088E+06,1.200818E+06,4.909469E+00,3.614262E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.016231E+01,1.249630E+05,1.264657E+05,3.265562E-01,1.899947E+04,5.777176E+00,6.770087E+04,6.354982E+04,3.265562E-01,3.482908E+03,2.547527E+01,3.642894E+05,3.677240E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.608959E+02,5.262423E-01,7.545116E+03,7.583734E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.608959E+03,5.004216E+00,7.176681E+04,7.210536E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.608959E+02,5.043198E-01,7.232304E+03,7.266878E+03
10:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.170670E+04,5.572011E+00,6.961610E+04,7.199189E+04,2.229878E+00,6.088247E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.043157E+01,1.290857E+05,1.308334E+05,3.043215E+01,5.151970E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.577041E+01,1.194700E+06,1.208537E+06,4.829327E+00,3.680296E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.022030E+01,1.267083E+05,1.282507E+05,3.265562E-01,1.899947E+04,5.777750E+00,6.770906E+04,6.355812E+04,3.265562E-01,3.300788E+03,2.547383E+01,3.644509E+05,3.678884E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.524827E+02,5.261747E-01,7.552565E+03,7.591312E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.524827E+03,5.002455E+00,7.182581E+04,7.216543E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.524827E+02,5.048802E-01,7.248713E+03,7.283531E+03
11:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.106079E+04,5.541798E+00,6.992203E+04,7.229536E+04,2.221012E+00,6.087853E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.041132E+01,1.299507E+05,1.317144E+05,3.023172E+01,5.168484E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.542012E+01,1.201686E+06,1.215619E+06,4.755866E+00,3.740825E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.027186E+01,1.283813E+05,1.299620E+05,3.265562E-01,1.899947E+04,5.778319E+00,6.771717E+04,6.356633E+04,3.265562E-01,3.118669E+03,2.547246E+01,3.646136E+05,3.680538E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.440696E+02,5.261552E-01,7.560700E+03,7.599584E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.440696E+03,5.001225E+00,7.189239E+04,7.223320E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.440696E+02,5.054969E-01,7.265927E+03,7.300999E+03
11:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.063018E+04,5.512320E+00,7.002092E+04,7.238841E+04,2.212805E+00,6.087434E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.038303E+01,1.303608E+05,1.321316E+05,3.004688E+01,5.183715E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.500258E+01,1.204272E+06,1.218215E+06,4.688194E+00,3.796584E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.031512E+01,1.295968E+05,1.312071E+05,3.265562E-01,1.899947E+04,5.778881E+00,6.772519E+04,6.357445E+04,3.265562E-01,2.997256E+03,2.547118E+01,3.647166E+05,3.681587E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.384608E+02,5.261660E-01,7.566463E+03,7.605443E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.384608E+03,5.000382E+00,7.193646E+04,7.227804E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.384608E+02,5.061487E-01,7.280836E+03,7.316122E+03
