Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
11:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.019957E+04,5.483473E+00,7.012691E+04,7.248878E+04,2.205133E+00,6.086993E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.034754E+01,1.306900E+05,1.324660E+05,2.987533E+01,5.197850E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.452454E+01,1.206178E+06,1.220115E+06,4.625545E+00,3.848205E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.035014E+01,1.307193E+05,1.323575E+05,3.265562E-01,1.899947E+04,5.779434E+00,6.773309E+04,6.358246E+04,3.265562E-01,2.875843E+03,2.546995E+01,3.648206E+05,3.682645E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.328521E+02,5.261938E-01,7.572468E+03,7.611546E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.328521E+03,4.999811E+00,7.198440E+04,7.232681E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.328521E+02,5.068176E-01,7.295989E+03,7.331493E+03
11:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,9.768966E+03,5.455184E+00,7.023918E+04,7.259565E+04,2.197904E+00,6.086534E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.030707E+01,1.309632E+05,1.327431E+05,2.971529E+01,5.211036E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.400727E+01,1.207643E+06,1.221563E+06,4.567288E+00,3.896206E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.037843E+01,1.317662E+05,1.334307E+05,3.265562E-01,1.899947E+04,5.779980E+00,6.774087E+04,6.359034E+04,3.265562E-01,2.754431E+03,2.546880E+01,3.649255E+05,3.683712E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.272433E+02,5.262288E-01,7.578577E+03,7.617756E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.272433E+03,4.999424E+00,7.203496E+04,7.237825E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.272433E+02,5.074887E-01,7.311174E+03,7.346895E+03
12:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,9.338359E+03,5.427405E+00,7.035719E+04,7.270846E+04,2.191054E+00,6.086061E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.026481E+01,1.312161E+05,1.329986E+05,2.956538E+01,5.223388E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.348187E+01,1.209016E+06,1.222910E+06,4.512907E+00,3.941013E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.040249E+01,1.327655E+05,1.344545E+05,3.265562E-01,1.899947E+04,5.780517E+00,6.774853E+04,6.359810E+04,3.265562E-01,2.633018E+03,2.546769E+01,3.650311E+05,3.684787E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.216345E+02,5.262648E-01,7.584699E+03,7.623979E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.216345E+03,4.999158E+00,7.208725E+04,7.243142E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.216345E+02,5.081494E-01,7.326210E+03,7.362147E+03
12:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.993873E+03,5.400112E+00,7.039454E+04,7.273927E+04,2.184535E+00,6.085575E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.022573E+01,1.313593E+05,1.331411E+05,2.942448E+01,5.234998E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.299526E+01,1.209369E+06,1.223208E+06,4.461975E+00,3.982980E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.042664E+01,1.336202E+05,1.353296E+05,3.265562E-01,1.899947E+04,5.781044E+00,6.775606E+04,6.360572E+04,3.265562E-01,2.535887E+03,2.546664E+01,3.651132E+05,3.685622E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.171475E+02,5.263013E-01,7.589706E+03,7.629067E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.171475E+03,4.998994E+00,7.212977E+04,7.247467E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.171475E+02,5.087931E-01,7.339882E+03,7.376013E+03
12:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.649387E+03,5.373297E+00,7.043729E+04,7.277568E+04,2.178311E+00,6.085078E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.019544E+01,1.316013E+05,1.333818E+05,2.929165E+01,5.245942E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.259936E+01,1.210742E+06,1.224532E+06,4.414129E+00,4.022403E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.045591E+01,1.345324E+05,1.362615E+05,3.265562E-01,1.899947E+04,5.781563E+00,6.776346E+04,6.361322E+04,3.265562E-01,2.438757E+03,2.546563E+01,3.651960E+05,3.686464E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.126605E+02,5.263535E-01,7.594938E+03,7.634385E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.126605E+03,4.999040E+00,7.217530E+04,7.252096E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.126605E+02,5.094292E-01,7.353445E+03,7.389769E+03
12:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.304901E+03,5.346970E+00,7.048551E+04,7.281766E+04,2.172347E+00,6.084571E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.017849E+01,1.319933E+05,1.337716E+05,2.916601E+01,5.256294E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.233902E+01,1.213640E+06,1.227389E+06,4.368958E+00,4.059622E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.049459E+01,1.355505E+05,1.372981E+05,3.265562E-01,1.899947E+04,5.782072E+00,6.777073E+04,6.362058E+04,3.265562E-01,2.341627E+03,2.546467E+01,3.652794E+05,3.687313E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.081735E+02,5.264586E-01,7.600924E+03,7.640465E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.081735E+03,4.999584E+00,7.222794E+04,7.257445E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.081735E+02,5.100873E-01,7.367323E+03,7.403843E+03
13:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.960416E+03,5.321140E+00,7.053934E+04,7.286540E+04,2.166624E+00,6.084057E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.017688E+01,1.325580E+05,1.343355E+05,2.904697E+01,5.266102E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.223383E+01,1.218285E+06,1.232014E+06,4.326241E+00,4.094819E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.054449E+01,1.366948E+05,1.384611E+05,3.265562E-01,1.899947E+04,5.782573E+00,6.777787E+04,6.362781E+04,3.265562E-01,2.244497E+03,2.546376E+01,3.653636E+05,3.688169E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.036864E+02,5.266675E-01,7.608393E+03,7.648047E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.036864E+03,5.001045E+00,7.229365E+04,7.264118E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.036864E+02,5.108120E-01,7.382151E+03,7.418879E+03
13:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.745112E+03,5.295819E+00,7.046970E+04,7.278762E+04,2.161136E+00,6.083538E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.019029E+01,1.330731E+05,1.348510E+05,2.893422E+01,5.275393E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.228163E+01,1.222465E+06,1.236182E+06,4.285914E+00,4.128047E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.060526E+01,1.377430E+05,1.395264E+05,3.265562E-01,1.899947E+04,5.783064E+00,6.778488E+04,6.363491E+04,3.265562E-01,2.183790E+03,2.546293E+01,3.654124E+05,3.688666E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.008821E+02,5.270355E-01,7.616448E+03,7.656217E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.008821E+03,5.003899E+00,7.236242E+04,7.271094E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.008821E+02,5.116541E-01,7.396971E+03,7.433902E+03
13:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.529808E+03,5.271008E+00,7.040582E+04,7.271579E+04,2.155867E+00,6.083016E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.021684E+01,1.337362E+05,1.355222E+05,2.882721E+01,5.284209E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.246543E+01,1.228176E+06,1.241950E+06,4.247744E+00,4.159498E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.067524E+01,1.388947E+05,1.407004E+05,3.265562E-01,1.899947E+04,5.783546E+00,6.779177E+04,6.364188E+04,3.265562E-01,2.123084E+03,2.546220E+01,3.654627E+05,3.689178E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.807768E+01,5.276144E-01,7.627512E+03,7.667436E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.807768E+02,5.008624E+00,7.245788E+04,7.280776E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.807768E+01,5.126646E-01,7.414194E+03,7.451359E+03
13:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.314505E+03,5.246705E+00,7.034763E+04,7.264978E+04,2.150801E+00,6.082491E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.025234E+01,1.344999E+05,1.363010E+05,2.872546E+01,5.292593E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.274852E+01,1.235004E+06,1.248904E+06,4.211527E+00,4.189339E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.075059E+01,1.401069E+05,1.419398E+05,3.265562E-01,1.899947E+04,5.784020E+00,6.779852E+04,6.364872E+04,3.265562E-01,2.062377E+03,2.546161E+01,3.655150E+05,3.689710E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.527329E+01,5.284450E-01,7.642169E+03,7.682294E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.527329E+02,5.015636E+00,7.258598E+04,7.293762E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.527329E+01,5.138863E-01,7.434430E+03,7.471868E+03
14:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.099201E+03,5.222891E+00,7.029496E+04,7.258947E+04,2.145925E+00,6.081965E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.029136E+01,1.353033E+05,1.371233E+05,2.862857E+01,5.300576E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.308336E+01,1.242414E+06,1.256485E+06,4.177107E+00,4.217700E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.082635E+01,1.413236E+05,1.431864E+05,3.265562E-01,1.899947E+04,5.784485E+00,6.780515E+04,6.365544E+04,3.265562E-01,2.001671E+03,2.546120E+01,3.655698E+05,3.690267E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.295445E-01,7.660662E+03,7.701037E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.246891E+02,5.025179E+00,7.275020E+04,7.310407E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.153418E-01,7.458004E+03,7.495757E+03
14:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.099201E+03,5.199546E+00,7.003225E+04,7.231560E+04,2.141231E+00,6.081440E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.032880E+01,1.357246E+05,1.375580E+05,2.853620E+01,5.308187E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.342218E+01,1.246227E+06,1.260420E+06,4.144349E+00,4.244691E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.089748E+01,1.421240E+05,1.440101E+05,3.265562E-01,1.899947E+04,5.784941E+00,6.781166E+04,6.366203E+04,3.265562E-01,2.001671E+03,2.546100E+01,3.655670E+05,3.690239E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.308990E-01,7.679989E+03,7.720613E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.246891E+02,5.037252E+00,7.292247E+04,7.327856E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.170259E-01,7.482035E+03,7.520099E+03
14:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.099201E+03,5.176640E+00,6.977449E+04,7.204683E+04,2.136708E+00,6.080915E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.036141E+01,1.360915E+05,1.379383E+05,2.844806E+01,5.315450E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.373556E+01,1.249754E+06,1.264077E+06,4.113132E+00,4.270413E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.096073E+01,1.428359E+05,1.447446E+05,3.265562E-01,1.899947E+04,5.785388E+00,6.781805E+04,6.366850E+04,3.265562E-01,2.001671E+03,2.546105E+01,3.655677E+05,3.690246E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.324704E-01,7.702412E+03,7.743326E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.246891E+02,5.051643E+00,7.312782E+04,7.348657E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.189093E-01,7.508909E+03,7.547320E+03
14:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.099201E+03,5.154146E+00,6.952137E+04,7.178284E+04,2.132339E+00,6.080390E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.038736E+01,1.363836E+05,1.382430E+05,2.836365E+01,5.322404E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.400621E+01,1.252799E+06,1.267254E+06,4.083224E+00,4.295055E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.101418E+01,1.434374E+05,1.453672E+05,3.265562E-01,1.899947E+04,5.785828E+00,6.782432E+04,6.367485E+04,3.265562E-01,2.001671E+03,2.546136E+01,3.655721E+05,3.690291E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.342069E-01,7.727191E+03,7.768425E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.246891E+02,5.067996E+00,7.336116E+04,7.372293E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.209473E-01,7.537988E+03,7.576776E+03
15:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.099201E+03,5.132038E+00,6.927259E+04,7.152333E+04,2.128120E+00,6.079868E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.040507E+01,1.365829E+05,1.384528E+05,2.828282E+01,5.329064E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.421741E+01,1.255176E+06,1.269746E+06,4.054575E+00,4.318661E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.105591E+01,1.439070E+05,1.458550E+05,3.265562E-01,1.899947E+04,5.786259E+00,6.783048E+04,6.368109E+04,3.265562E-01,2.001671E+03,2.546193E+01,3.655803E+05,3.690374E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.360508E-01,7.753501E+03,7.795076E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.246891E+02,5.085866E+00,7.361615E+04,7.398121E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.246891E+01,5.230863E-01,7.568511E+03,7.607693E+03
15:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.357565E+03,5.110291E+00,6.876951E+04,7.100522E+04,2.124048E+00,6.079349E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.041239E+01,1.362281E+05,1.380970E+05,2.820541E+01,5.335443E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.434521E+01,1.252243E+06,1.266819E+06,4.027137E+00,4.341269E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.108317E+01,1.437767E+05,1.457306E+05,3.265562E-01,1.899947E+04,5.786683E+00,6.783652E+04,6.368721E+04,3.265562E-01,2.074519E+03,2.546277E+01,3.655194E+05,3.689754E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.583417E+01,5.379432E-01,7.777138E+03,7.819005E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.583417E+02,5.104755E+00,7.385201E+04,7.422000E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.583417E+01,5.252687E-01,7.596286E+03,7.635814E+03
15:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.615930E+03,5.088885E+00,6.827027E+04,7.049109E+04,2.120118E+00,6.078834E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.040743E+01,1.357353E+05,1.375986E+05,2.813124E+01,5.341554E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.436781E+01,1.248127E+06,1.262666E+06,4.000842E+00,4.362935E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.109349E+01,1.434557E+05,1.454103E+05,3.265562E-01,1.899947E+04,5.787099E+00,6.784246E+04,6.369322E+04,3.265562E-01,2.147366E+03,2.546385E+01,3.654620E+05,3.689170E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.919943E+01,5.398301E-01,7.800697E+03,7.842856E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,9.919943E+02,5.124166E+00,7.409534E+04,7.446635E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,9.919943E+01,5.274381E-01,7.623875E+03,7.663748E+03
15:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,7.874294E+03,5.067800E+00,6.777463E+04,6.998063E+04,2.116325E+00,6.078323E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.039187E+01,1.351231E+05,1.369796E+05,2.806013E+01,5.347413E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.429857E+01,1.242977E+06,1.257469E+06,3.975626E+00,4.383712E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.108798E+01,1.429566E+05,1.449094E+05,3.265562E-01,1.899947E+04,5.787507E+00,6.784828E+04,6.369912E+04,3.265562E-01,2.220214E+03,2.546515E+01,3.654076E+05,3.688616E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.025647E+02,5.416652E-01,7.823517E+03,7.865958E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.025647E+03,5.143638E+00,7.433953E+04,7.471356E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.025647E+02,5.295423E-01,7.650536E+03,7.690740E+03
16:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.132659E+03,5.047019E+00,6.728242E+04,6.947374E+04,2.112663E+00,6.077818E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.036651E+01,1.344007E+05,1.362481E+05,2.799191E+01,5.353034E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.413999E+01,1.236821E+06,1.251242E+06,3.951431E+00,4.403647E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.106677E+01,1.422809E+05,1.442279E+05,3.265562E-01,1.899947E+04,5.787908E+00,6.785400E+04,6.370492E+04,3.265562E-01,2.293062E+03,2.546663E+01,3.653559E+05,3.688090E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.059300E+02,5.434044E-01,7.844968E+03,7.887674E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.059300E+03,5.162697E+00,7.457783E+04,7.495481E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.059300E+02,5.315298E-01,7.675530E+03,7.716044E+03
16:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.477144E+03,5.026533E+00,6.670741E+04,6.888263E+04,2.109128E+00,6.077319E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.033175E+01,1.334266E+05,1.352572E+05,2.792644E+01,5.358428E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.389181E+01,1.228201E+06,1.242474E+06,3.928203E+00,4.422786E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.102976E+01,1.412816E+05,1.432137E+05,3.265562E-01,1.899947E+04,5.788302E+00,6.785962E+04,6.371061E+04,3.265562E-01,2.390192E+03,2.546826E+01,3.652820E+05,3.687338E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.104170E+02,5.450073E-01,7.863352E+03,7.906278E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.104170E+03,5.180884E+00,7.479247E+04,7.517206E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.104170E+02,5.333517E-01,7.697039E+03,7.737814E+03
16:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,8.821630E+03,5.006337E+00,6.613565E+04,6.829491E+04,2.105714E+00,6.076826E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.028984E+01,1.323723E+05,1.341822E+05,2.786357E+01,5.363608E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.357092E+01,1.218762E+06,1.232848E+06,3.905891E+00,4.441170E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.097858E+01,1.401229E+05,1.420345E+05,3.265562E-01,1.899947E+04,5.788688E+00,6.786514E+04,6.371619E+04,3.265562E-01,2.487322E+03,2.547000E+01,3.652098E+05,3.686602E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.149040E+02,5.464390E-01,7.879294E+03,7.922409E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.149040E+03,5.197778E+00,7.498866E+04,7.537061E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.149040E+02,5.349639E-01,7.715557E+03,7.756555E+03
16:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,9.166116E+03,4.986430E+00,6.556716E+04,6.771054E+04,2.102434E+00,6.076342E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.024358E+01,1.312689E+05,1.330548E+05,2.780346E+01,5.368561E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.320032E+01,1.208763E+06,1.222627E+06,3.884588E+00,4.458723E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.091574E+01,1.388330E+05,1.407185E+05,3.265562E-01,1.899947E+04,5.789068E+00,6.787055E+04,6.372168E+04,3.265562E-01,2.584453E+03,2.547183E+01,3.651387E+05,3.685878E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.193910E+02,5.476701E-01,7.892374E+03,7.935642E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.193910E+03,5.213001E+00,7.516101E+04,7.554502E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.193910E+02,5.363282E-01,7.730537E+03,7.771711E+03
17:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,9.510602E+03,4.966818E+00,6.500198E+04,6.712959E+04,2.099277E+00,6.075867E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.019483E+01,1.301375E+05,1.318966E+05,2.774588E+01,5.373306E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.279588E+01,1.198384E+06,1.211999E+06,3.864204E+00,4.475519E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.084280E+01,1.374294E+05,1.392842E+05,3.265562E-01,1.899947E+04,5.789441E+00,6.787587E+04,6.372707E+04,3.265562E-01,2.681583E+03,2.547369E+01,3.650681E+05,3.685160E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.238780E+02,5.486728E-01,7.902195E+03,7.945572E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.238780E+03,5.226190E+00,7.530434E+04,7.569003E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.238780E+02,5.374079E-01,7.741456E+03,7.782754E+03
17:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,9.941209E+03,4.947516E+00,6.435417E+04,6.646464E+04,2.096233E+00,6.075400E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.014219E+01,1.288166E+05,1.305436E+05,2.769061E+01,5.377859E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.234134E+01,1.185984E+06,1.199293E+06,3.844652E+00,4.491629E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.075835E+01,1.357506E+05,1.375670E+05,3.265562E-01,1.899947E+04,5.789807E+00,6.788109E+04,6.373235E+04,3.265562E-01,2.802996E+03,2.547556E+01,3.649734E+05,3.684195E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.294868E+02,5.494190E-01,7.907234E+03,7.950655E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.294868E+03,5.236984E+00,7.540227E+04,7.578902E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.294868E+02,5.381682E-01,7.746696E+03,7.788040E+03
17:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.037182E+04,4.928538E+00,6.371000E+04,6.580346E+04,2.093297E+00,6.074941E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.008393E+01,1.274325E+05,1.291257E+05,2.763752E+01,5.382234E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.181980E+01,1.172829E+06,1.185809E+06,3.825885E+00,4.507092E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.066083E+01,1.339246E+05,1.356989E+05,3.265562E-01,1.899947E+04,5.790166E+00,6.788622E+04,6.373755E+04,3.265562E-01,2.924409E+03,2.547739E+01,3.648781E+05,3.683226E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.350956E+02,5.498861E-01,7.908290E+03,7.951703E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.350956E+03,5.245077E+00,7.546165E+04,7.584896E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.350956E+02,5.385806E-01,7.746971E+03,7.788298E+03
17:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.080242E+04,4.909899E+00,6.306965E+04,6.514619E+04,2.090462E+00,6.074491E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.001359E+01,1.259123E+05,1.275678E+05,2.758648E+01,5.386439E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.116773E+01,1.158206E+06,1.170805E+06,3.807861E+00,4.521943E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.054395E+01,1.318809E+05,1.336064E+05,3.265562E-01,1.899947E+04,5.790519E+00,6.789126E+04,6.374265E+04,3.265562E-01,3.045821E+03,2.547915E+01,3.647819E+05,3.682246E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.407043E+02,5.500442E-01,7.904937E+03,7.948285E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.407043E+03,5.250105E+00,7.547731E+04,7.586460E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.407043E+02,5.386108E-01,7.741794E+03,7.783032E+03
18:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.123303E+04,4.891608E+00,6.243322E+04,6.449299E+04,2.087726E+00,6.074049E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.929923E+00,1.242423E+05,1.258623E+05,2.753739E+01,5.390484E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,9.037351E+01,1.141983E+06,1.154207E+06,3.790541E+00,4.536215E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.040668E+01,1.296076E+05,1.312836E+05,3.265562E-01,1.899947E+04,5.790865E+00,6.789620E+04,6.374765E+04,3.265562E-01,3.167234E+03,2.548080E+01,3.646840E+05,3.681250E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.463131E+02,5.498596E-01,7.896695E+03,7.939915E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.463131E+03,5.251678E+00,7.544367E+04,7.583032E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.463131E+02,5.382226E-01,7.730645E+03,7.771718E+03
18:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.187894E+04,4.873672E+00,6.158548E+04,6.362495E+04,2.099604E+00,6.075916E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.828299E+00,1.220059E+05,1.235799E+05,2.782020E+01,5.367182E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.939141E+01,1.120004E+06,1.131735E+06,3.814880E+00,4.516161E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.024445E+01,1.266893E+05,1.283024E+05,3.265562E-01,1.899947E+04,5.791206E+00,6.790106E+04,6.375257E+04,3.265562E-01,3.349353E+03,2.548229E+01,3.645230E+05,3.679613E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.547263E+02,5.493126E-01,7.880476E+03,7.923454E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.547263E+03,5.249544E+00,7.532909E+04,7.571394E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.547263E+02,5.373934E-01,7.710401E+03,7.751180E+03
18:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.252485E+04,4.856087E+00,6.074168E+04,6.276097E+04,2.111572E+00,6.077665E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.704777E+00,1.195231E+05,1.210434E+05,2.810519E+01,5.343701E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.817906E+01,1.095433E+06,1.106578E+06,3.840213E+00,4.495289E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.005325E+01,1.234449E+05,1.249845E+05,3.265562E-01,1.899947E+04,5.791540E+00,6.790583E+04,6.375741E+04,3.265562E-01,3.531473E+03,2.548356E+01,3.643591E+05,3.677945E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.631394E+02,5.483876E-01,7.858864E+03,7.901532E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.631394E+03,5.243500E+00,7.515871E+04,7.554103E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.631394E+02,5.361063E-01,7.683623E+03,7.724024E+03
18:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.317076E+04,4.838838E+00,5.990167E+04,6.190095E+04,2.123669E+00,6.079300E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.556029E+00,1.167564E+05,1.182139E+05,2.839352E+01,5.319948E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.670671E+01,1.067937E+06,1.078393E+06,3.867242E+00,4.473029E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.830536E+00,1.198459E+05,1.213013E+05,3.265562E-01,1.899947E+04,5.791869E+00,6.791052E+04,6.376216E+04,3.265562E-01,3.713592E+03,2.548456E+01,3.641912E+05,3.676238E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.715526E+02,5.470699E-01,7.831648E+03,7.873932E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.715526E+03,5.233358E+00,7.492986E+04,7.530890E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.715526E+02,5.343476E-01,7.650114E+03,7.690050E+03
19:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.381667E+04,4.821901E+00,5.906517E+04,6.104453E+04,2.135906E+00,6.080820E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.373796E+00,1.136130E+05,1.149938E+05,2.868518E+01,5.295925E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.489136E+01,1.036581E+06,1.046187E+06,3.896059E+00,4.449307E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.568471E+00,1.158041E+05,1.171586E+05,3.265562E-01,1.899947E+04,5.792192E+00,6.791513E+04,6.376683E+04,3.265562E-01,3.895711E+03,2.548523E+01,3.640187E+05,3.674483E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.799657E+02,5.453249E-01,7.798336E+03,7.840157E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.799657E+03,5.218766E+00,7.463752E+04,7.501247E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.799657E+02,5.320871E-01,7.609445E+03,7.648824E+03
19:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.429034E+04,4.805237E+00,5.840398E+04,6.036646E+04,2.148277E+00,6.082223E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.173409E+00,1.105566E+05,1.118717E+05,2.897965E+01,5.271675E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.288243E+01,1.005960E+06,1.014798E+06,3.926428E+00,4.424315E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,9.282655E+00,1.117864E+05,1.130460E+05,3.265562E-01,1.899947E+04,5.792509E+00,6.791965E+04,6.377141E+04,3.265562E-01,4.029265E+03,2.548550E+01,3.638890E+05,3.673164E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.861354E+02,5.431292E-01,7.760836E+03,7.802149E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.861354E+03,5.199495E+00,7.430085E+04,7.467121E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.861354E+02,5.293073E-01,7.563612E+03,7.602375E+03
19:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.476401E+04,4.788803E+00,5.774538E+04,5.969105E+04,2.160764E+00,6.083505E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.971741E+00,1.074859E+05,1.087369E+05,2.927633E+01,5.247245E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,8.083628E+01,9.749210E+05,9.829880E+05,3.958136E+00,4.398225E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.989516E+00,1.076864E+05,1.088474E+05,3.265562E-01,1.899947E+04,5.792820E+00,6.792409E+04,6.377590E+04,3.265562E-01,4.162819E+03,2.548531E+01,3.637528E+05,3.671779E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.923050E+02,5.405531E-01,7.717907E+03,7.758642E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.923050E+03,5.176192E+00,7.390664E+04,7.427167E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.923050E+02,5.260829E-01,7.511432E+03,7.549497E+03
19:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.523768E+04,4.772561E+00,5.708894E+04,5.901791E+04,2.158817E+00,6.083315E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.782479E+00,1.045547E+05,1.057254E+05,2.924459E+01,5.249875E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.888039E+01,9.448974E+05,9.520312E+05,3.949937E+00,4.405014E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.702948E+00,1.036602E+05,1.047028E+05,3.265562E-01,1.899947E+04,5.793124E+00,6.792844E+04,6.378030E+04,3.265562E-01,4.296374E+03,2.548466E+01,3.636099E+05,3.670327E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.984747E+02,5.377439E-01,7.671654E+03,7.711768E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,1.984747E+03,5.150201E+00,7.347408E+04,7.383329E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,1.984747E+02,5.225632E-01,7.455040E+03,7.492353E+03
20:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.571135E+04,4.756489E+00,5.643442E+04,5.834677E+04,2.156956E+00,6.083131E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.613205E+00,1.018484E+05,1.029197E+05,2.921404E+01,5.252406E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.709287E+01,9.167681E+05,9.227916E+05,3.942423E+00,4.411239E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.432202E+00,9.981207E+04,1.007155E+05,3.265562E-01,1.899947E+04,5.793423E+00,6.793269E+04,6.378462E+04,3.265562E-01,4.429928E+03,2.548356E+01,3.634607E+05,3.668810E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.046443E+02,5.348682E-01,7.624450E+03,7.663931E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.046443E+03,5.123043E+00,7.302486E+04,7.337803E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.046443E+02,5.189184E-01,7.396864E+03,7.433401E+03
20:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.609889E+04,4.740581E+00,5.586785E+04,5.776510E+04,2.155138E+00,6.082947E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.470750E+00,9.958967E+04,1.005624E+05,2.918347E+01,5.254935E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.554211E+01,8.927602E+05,8.976813E+05,3.934816E+00,4.417530E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.185453E+00,9.637969E+04,9.714173E+04,3.265562E-01,1.899947E+04,5.793715E+00,6.793686E+04,6.378883E+04,3.265562E-01,4.539199E+03,2.548208E+01,3.633302E+05,3.667485E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.096922E+02,5.320785E-01,7.579596E+03,7.618477E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.096922E+03,5.096136E+00,7.259045E+04,7.293781E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.096922E+02,5.153079E-01,7.340297E+03,7.376084E+03
20:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.648644E+04,4.724840E+00,5.530318E+04,5.718539E+04,2.153349E+00,6.082764E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.366604E+00,9.776198E+04,9.865922E+04,2.915274E+01,5.257474E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.434780E+01,8.727634E+05,8.768075E+05,3.926923E+00,4.424045E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.976189E+00,9.336911E+04,9.400894E+04,3.265562E-01,1.899947E+04,5.794000E+00,6.794093E+04,6.379296E+04,3.265562E-01,4.648471E+03,2.548029E+01,3.631955E+05,3.666116E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.147401E+02,5.295301E-01,7.538185E+03,7.576513E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.147401E+03,5.070956E+00,7.218068E+04,7.252256E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.147401E+02,5.118969E-01,7.286577E+03,7.321651E+03
20:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.687399E+04,4.709288E+00,5.474063E+04,5.660784E+04,2.151587E+00,6.082581E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.293667E+00,9.628549E+04,9.713128E+04,2.912224E+01,5.259990E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.344542E+01,8.560516E+05,8.594503E+05,3.918885E+00,4.430673E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.799263E+00,9.072243E+04,9.126073E+04,3.265562E-01,1.899947E+04,5.794280E+00,6.794492E+04,6.379700E+04,3.265562E-01,4.757742E+03,2.547830E+01,3.630578E+05,3.664717E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.197880E+02,5.273639E-01,7.502227E+03,7.540071E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.197880E+03,5.048862E+00,7.181494E+04,7.215190E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.197880E+02,5.088382E-01,7.237885E+03,7.272310E+03
21:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.726153E+04,4.693951E+00,5.418050E+04,5.603279E+04,2.149885E+00,6.082401E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.236114E+00,9.498211E+04,9.578878E+04,2.909279E+01,5.262417E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.269462E+01,8.410455E+05,8.439171E+05,3.910935E+00,4.437224E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.641677E+00,8.829339E+04,8.874113E+04,3.265562E-01,1.899947E+04,5.794553E+00,6.794881E+04,6.380094E+04,3.265562E-01,4.867014E+03,2.547620E+01,3.629186E+05,3.663303E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.248359E+02,5.256213E-01,7.472315E+03,7.509753E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.248359E+03,5.030318E+00,7.149986E+04,7.183256E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.248359E+02,5.061899E-01,7.195048E+03,7.228901E+03
21:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.764908E+04,4.678853E+00,5.362306E+04,5.546049E+04,2.148224E+00,6.082223E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.185094E+00,9.375225E+04,9.452419E+04,2.906409E+01,5.264782E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.202129E+01,8.269115E+05,8.293039E+05,3.902971E+00,4.443785E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.496735E+00,8.600663E+04,8.636908E+04,3.265562E-01,1.899947E+04,5.794819E+00,6.795262E+04,6.380480E+04,3.265562E-01,4.976285E+03,2.547406E+01,3.627788E+05,3.661882E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.298838E+02,5.242464E-01,7.447649E+03,7.484749E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.298838E+03,5.014927E+00,7.122976E+04,7.155878E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.298838E+02,5.039173E-01,7.157574E+03,7.190923E+03
21:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.803663E+04,4.664007E+00,5.306845E+04,5.489116E+04,2.146623E+00,6.082049E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.138124E+00,9.256798E+04,9.330756E+04,2.903649E+01,5.267056E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.140536E+01,8.134232E+05,8.153692E+05,3.895126E+00,4.450249E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.362821E+00,8.384398E+04,8.412573E+04,3.265562E-01,1.899947E+04,5.795080E+00,6.795634E+04,6.380856E+04,3.265562E-01,5.085557E+03,2.547192E+01,3.626389E+05,3.660462E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.349317E+02,5.231561E-01,7.427043E+03,7.463858E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.349317E+03,5.002053E+00,7.099558E+04,7.132139E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.349317E+02,5.019587E-01,7.124578E+03,7.157482E+03
21:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.842417E+04,4.649418E+00,5.251673E+04,5.432479E+04,2.145061E+00,6.081877E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.093883E+00,9.141444E+04,9.212291E+04,2.900957E+01,5.269274E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.083351E+01,8.004312E+05,8.019527E+05,3.887308E+00,4.456690E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.238501E+00,8.178930E+04,8.199401E+04,3.265562E-01,1.899947E+04,5.795335E+00,6.795997E+04,6.381225E+04,3.265562E-01,5.194828E+03,2.546979E+01,3.624992E+05,3.659043E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.399796E+02,5.222783E-01,7.409470E+03,7.446039E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.399796E+03,4.991148E+00,7.078950E+04,7.111246E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.399796E+02,5.002577E-01,7.095259E+03,7.127765E+03
22:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.881172E+04,4.635084E+00,5.196789E+04,5.376145E+04,2.143556E+00,6.081709E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,8.051684E+00,9.028388E+04,9.096220E+04,2.898370E+01,5.271405E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,7.029759E+01,7.878436E+05,7.889587E+05,3.879659E+00,4.462993E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,7.122557E+00,7.982887E+04,7.995974E+04,3.265562E-01,1.899947E+04,5.795586E+00,6.796356E+04,6.381588E+04,3.265562E-01,5.304100E+03,2.546768E+01,3.623598E+05,3.657627E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.450274E+02,5.215580E-01,7.394145E+03,7.430498E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.450274E+03,4.981788E+00,7.060547E+04,7.092586E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.450274E+02,4.987689E-01,7.068967E+03,7.101115E+03
22:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.911314E+04,3.856581E+00,4.290629E+04,4.332721E+04,1.959026E+00,6.043431E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,6.692154E+00,7.447545E+04,7.336882E+04,2.587589E+01,5.527438E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,5.835746E+01,6.483845E+05,6.320606E+05,3.229873E+00,4.998313E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,5.886873E+00,6.541398E+04,6.380802E+04,3.265562E-01,1.899947E+04,5.795834E+00,6.796710E+04,6.381946E+04,3.265562E-01,5.389089E+03,2.546558E+01,3.622449E+05,3.656460E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.489536E+02,5.209442E-01,7.381460E+03,7.417635E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.489536E+03,4.973574E+00,7.044900E+04,7.076723E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.489536E+02,4.974485E-01,7.046200E+03,7.078040E+03
22:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.941457E+04,3.080530E+00,3.430762E+04,3.340842E+04,1.774744E+00,5.474934E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,5.637473E+00,6.320826E+04,6.071961E+04,2.277233E+01,5.783127E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,4.762377E+01,5.297802E+05,4.969525E+05,2.594899E+00,5.536089E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.764187E+00,5.298720E+04,4.965452E+04,3.265562E-01,1.899947E+04,5.796080E+00,6.797061E+04,6.382302E+04,3.265562E-01,5.474078E+03,2.546361E+01,3.621319E+05,3.655312E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.528797E+02,5.206190E-01,7.372893E+03,7.408942E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.528797E+03,4.967437E+00,7.032218E+04,7.063862E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.528797E+02,4.963810E-01,7.027042E+03,7.058619E+03
22:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,1.971599E+04,2.388070E+00,2.657423E+04,2.448481E+04,1.592784E+00,4.913605E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,4.615675E+00,5.207720E+04,4.798513E+04,1.968648E+01,6.037434E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,3.866424E+01,4.300829E+05,3.827316E+05,2.275281E+00,5.806815E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,3.834129E+00,4.261198E+04,3.778548E+04,3.265562E-01,1.899947E+04,5.796300E+00,6.797375E+04,6.382619E+04,3.265562E-01,5.559067E+03,2.546213E+01,3.620257E+05,3.654233E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.568059E+02,5.209685E-01,7.373955E+03,7.410003E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.568059E+03,4.965828E+00,7.025994E+04,7.057544E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.568059E+02,4.957921E-01,7.014712E+03,7.046115E+03
23:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.001742E+04,1.641825E+00,1.761161E+04,1.412548E+04,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,3.546493E+00,3.945509E+04,3.378932E+04,1.659160E+01,5.118369E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,2.855638E+01,3.081389E+05,2.451748E+05,1.917784E+00,5.916202E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.799428E+00,3.011176E+04,2.372094E+04,3.265562E-01,1.899947E+04,5.796451E+00,6.797590E+04,6.382838E+04,3.265562E-01,5.644056E+03,2.546141E+01,3.619304E+05,3.653265E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.607320E+02,5.221419E-01,7.386772E+03,7.422972E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.607320E+03,4.970384E+00,7.028570E+04,7.060138E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.607320E+02,4.958336E-01,7.011379E+03,7.042725E+03
23:15:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.031884E+04,1.158176E+00,1.133661E+04,6.942226E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,2.530746E+00,2.655429E+04,1.967876E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.907395E+01,1.867020E+05,1.143312E+05,1.591906E+00,4.910895E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.832822E+00,1.794026E+04,1.098612E+04,3.265562E-01,1.899947E+04,5.796490E+00,6.797646E+04,6.382894E+04,3.265562E-01,5.729045E+03,2.546148E+01,3.618465E+05,3.652412E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.646581E+02,5.240652E-01,7.410289E+03,7.446779E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.646581E+03,4.981133E+00,7.039982E+04,7.071683E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.646581E+02,4.965104E-01,7.017110E+03,7.048515E+03
23:30:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.062027E+04,1.158176E+00,1.103518E+04,6.636659E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.628198E+00,1.551358E+04,9.330006E+03,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.478783E+01,1.408994E+05,8.473819E+04,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.469647E+00,1.400290E+04,8.421468E+03,3.265562E-01,1.899947E+04,5.796390E+00,6.797503E+04,6.382749E+04,3.265562E-01,5.814034E+03,2.546230E+01,3.617732E+05,3.651666E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.685843E+02,5.266091E-01,7.442662E+03,7.479555E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.685843E+03,4.997383E+00,7.059242E+04,7.091178E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.685843E+02,4.977589E-01,7.030998E+03,7.062569E+03
23:45:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.092169E+04,1.158176E+00,1.073376E+04,6.331074E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.909027E+00,1.769250E+04,1.043553E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.498622E+01,1.388895E+05,8.192092E+04,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.485594E+00,1.376821E+04,8.120876E+03,3.265562E-01,1.899947E+04,5.796136E+00,6.797141E+04,6.382383E+04,3.265562E-01,5.899023E+03,2.546382E+01,3.617098E+05,3.651021E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.725104E+02,5.296623E-01,7.482302E+03,7.519694E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.725104E+03,5.018425E+00,7.085341E+04,7.117600E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.725104E+02,4.995129E-01,7.052100E+03,7.083930E+03
24:00:00,1.158176E+00,6.738422E+04,1.158176E+00,0.000000E+00,0.000000E+00,1.158176E+00,2.122312E+04,1.158176E+00,1.043233E+04,6.025492E+03,1.469647E+00,4.533737E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.943563E+00,1.750675E+04,1.011152E+04,1.469647E+01,4.533737E+05,1.469647E+01,0.000000E+00,0.000000E+00,1.469647E+01,0.000000E+00,1.496891E+01,1.348333E+05,7.787680E+04,1.472626E+00,4.542927E+04,1.469647E+00,0.000000E+00,0.000000E+00,1.469647E+00,0.000000E+00,1.483752E+00,1.336498E+04,7.719323E+03,3.265562E-01,1.899947E+04,5.795721E+00,6.796549E+04,6.381783E+04,3.265562E-01,5.984012E+03,2.546586E+01,3.616540E+05,3.650452E+05,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.764366E+02,5.329125E-01,7.524752E+03,7.562679E+03,1.508554E-01,8.776967E+03,1.508554E-01,0.000000E+00,0.000000E+00,1.508554E-01,2.764366E+03,5.042376E+00,7.115591E+04,7.148227E+04,1.508554E-02,8.776967E+02,1.508554E-02,0.000000E+00,0.000000E+00,1.508554E-02,2.764366E+02,5.015916E-01,7.077834E+03,7.109982E+03
Coinc Peak   ,1.158176E+00,5.920205E+00,6.738422E+04,7.053934E+04,2.438155E+00,1.060687E+01,6.103332E+04,1.365829E+05,3.541618E+01,9.950253E+01,6.037434E+05,1.255176E+06,6.139337E+00,1.109349E+01,6.042755E+04,1.439070E+05,3.265562E-01,2.549963E+01,1.899947E+04,3.655803E+05,1.508554E-02,5.500442E-01,8.776967E+02,7.908290E+03,1.508554E-01,5.251678E+00,8.776967E+03,7.547731E+04,1.508554E-02,5.386108E-01,8.776967E+02,7.746971E+03
NonCoinc Peak,1.158176E+00,5.920205E+00,6.738422E+04,7.053934E+04,2.438155E+00,1.237250E+01,6.103332E+04,1.365829E+05,3.541618E+01,1.189148E+02,6.037434E+05,1.255176E+06,6.139337E+00,1.239679E+01,6.042755E+04,1.439070E+05,3.265562E-01,2.549963E+01,1.899947E+04,3.655803E+05,1.508554E-02,5.500442E-01,8.776967E+02,7.908290E+03,1.508554E-01,5.251678E+00,8.776967E+03,7.547731E+04,1.508554E-02,5.386108E-01,8.776967E+02,7.746971E+03
