Time,BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,4.412475E+03,0.000000E+00,3.118880E-01,0.000000E+00,1.889880E+04,0.000000E+00,1.335875E+00,0.000000E+00,1.402574E+05,0.000000E+00,9.914047E+00,0.000000E+00,1.304987E+04,0.000000E+00,9.224213E-01,0.000000E+00,1.848542E+03,0.000000E+00,1.306603E-01,0.000000E+00,9.314228E+02,0.000000E+00,6.583507E-02,0.000000E+00,1.942354E+03,0.000000E+00,1.372914E-01,0.000000E+00,4.011994E+03,0.000000E+00,2.835750E-01,9.625383E+03,1.059533E+04,3.868480E-01,7.488953E-01,8.680162E+03,7.819360E+03,3.488705E-01,5.526810E-01,1.100647E+04,1.177871E+04,4.423935E-01,8.325326E-01,3.904252E+03,1.617197E+04,1.569745E-01,1.143068E+00,3.206937E+03,8.629561E+02,1.288797E-01,6.099558E-02,2.317501E+03,6.354259E+02,9.313466E-02,4.491244E-02,3.345685E+03,9.626418E+02,1.344555E-01,6.804077E-02,1.859890E+03,1.413382E+03,7.474529E-02,9.990012E-02,0.000000E+00,7.744741E+03,0.000000E+00,5.358382E-01,0.000000E+00,7.321661E+04,0.000000E+00,5.065664E+00,0.000000E+00,7.280035E+03,0.000000E+00,5.036864E-01,0.000000E+00,3.681013E+05,0.000000E+00,2.546795E+01
00:30:00,0.000000E+00,5.048123E+03,0.000000E+00,3.568102E-01,0.000000E+00,1.979614E+04,0.000000E+00,1.399255E+00,0.000000E+00,1.512078E+05,0.000000E+00,1.068789E+01,0.000000E+00,1.404680E+04,0.000000E+00,9.928751E-01,0.000000E+00,1.961230E+03,0.000000E+00,1.386231E-01,0.000000E+00,1.001746E+03,0.000000E+00,7.080509E-02,0.000000E+00,2.048006E+03,0.000000E+00,1.447565E-01,0.000000E+00,4.047293E+03,0.000000E+00,2.860666E-01,1.311973E+04,1.163037E+04,5.272809E-01,8.220445E-01,1.138921E+04,8.562975E+03,4.577419E-01,6.052373E-01,1.473600E+04,1.291659E+04,5.922770E-01,9.129551E-01,5.722605E+03,1.666483E+04,2.300525E-01,1.177877E+00,3.748434E+03,9.449464E+02,1.506392E-01,6.678932E-02,2.661069E+03,7.008722E+02,1.069400E-01,4.953794E-02,3.880517E+03,1.059220E+03,1.559469E-01,7.486622E-02,2.215491E+03,1.457107E+03,8.903495E-02,1.029884E-01,0.000000E+00,7.779512E+03,0.000000E+00,5.382439E-01,0.000000E+00,7.351509E+04,0.000000E+00,5.086315E+00,0.000000E+00,7.307328E+03,0.000000E+00,5.055747E-01,0.000000E+00,3.681295E+05,0.000000E+00,2.546990E+01
00:45:00,0.000000E+00,5.490985E+03,0.000000E+00,3.881131E-01,0.000000E+00,2.029284E+04,0.000000E+00,1.434357E+00,0.000000E+00,1.576638E+05,0.000000E+00,1.114419E+01,0.000000E+00,1.460960E+04,0.000000E+00,1.032654E+00,0.000000E+00,2.009915E+03,0.000000E+00,1.420638E-01,0.000000E+00,1.026562E+03,0.000000E+00,7.255891E-02,0.000000E+00,2.093510E+03,0.000000E+00,1.479723E-01,0.000000E+00,4.063646E+03,0.000000E+00,2.872211E-01,1.694380E+04,1.200411E+04,6.809628E-01,8.484579E-01,1.361291E+04,8.864261E+03,5.470859E-01,6.265305E-01,1.836344E+04,1.338120E+04,7.380101E-01,9.457912E-01,7.782756E+03,1.683616E+04,3.128470E-01,1.189980E+00,4.079882E+03,9.756418E+02,1.639561E-01,6.895869E-02,2.874550E+03,7.217480E+02,1.155168E-01,5.101331E-02,4.209205E+03,1.091318E+03,1.691528E-01,7.713469E-02,2.444217E+03,1.468835E+03,9.822505E-02,1.038168E-01,0.000000E+00,7.806963E+03,0.000000E+00,5.401432E-01,0.000000E+00,7.376730E+04,0.000000E+00,5.103764E+00,0.000000E+00,7.330713E+03,0.000000E+00,5.071926E-01,0.000000E+00,3.681547E+05,0.000000E+00,2.547165E+01
01:00:00,0.000000E+00,5.830539E+03,0.000000E+00,4.121140E-01,0.000000E+00,2.071256E+04,0.000000E+00,1.464018E+00,0.000000E+00,1.635747E+05,0.000000E+00,1.156195E+01,0.000000E+00,1.513880E+04,0.000000E+00,1.070056E+00,0.000000E+00,2.042080E+03,0.000000E+00,1.443368E-01,0.000000E+00,1.041475E+03,0.000000E+00,7.361279E-02,0.000000E+00,2.122904E+03,0.000000E+00,1.500494E-01,0.000000E+00,4.067314E+03,0.000000E+00,2.874794E-01,1.934295E+04,1.233048E+04,7.773680E-01,8.715235E-01,1.525161E+04,9.116345E+03,6.129351E-01,6.443457E-01,2.080965E+04,1.376956E+04,8.363097E-01,9.732376E-01,9.875955E+03,1.689336E+04,3.969072E-01,1.194019E+00,4.355348E+03,9.939631E+02,1.750232E-01,7.025343E-02,3.052919E+03,7.373753E+02,1.226829E-01,5.211768E-02,4.482494E+03,1.116741E+03,1.801325E-01,7.893133E-02,2.633676E+03,1.470224E+03,1.058372E-01,1.039146E-01,0.000000E+00,7.828313E+03,0.000000E+00,5.416203E-01,0.000000E+00,7.397707E+04,0.000000E+00,5.118278E+00,0.000000E+00,7.350407E+03,0.000000E+00,5.085552E-01,0.000000E+00,3.681778E+05,0.000000E+00,2.547325E+01
01:15:00,0.000000E+00,6.141757E+03,0.000000E+00,4.341118E-01,0.000000E+00,2.108397E+04,0.000000E+00,1.490266E+00,0.000000E+00,1.690576E+05,0.000000E+00,1.194946E+01,0.000000E+00,1.563139E+04,0.000000E+00,1.104870E+00,0.000000E+00,2.064130E+03,0.000000E+00,1.458949E-01,0.000000E+00,1.050096E+03,0.000000E+00,7.422198E-02,0.000000E+00,2.142654E+03,0.000000E+00,1.514449E-01,0.000000E+00,4.063005E+03,0.000000E+00,2.871742E-01,2.161104E+04,1.261992E+04,8.685105E-01,8.919783E-01,1.665225E+04,9.309613E+03,6.692168E-01,6.580039E-01,2.300733E+04,1.408576E+04,9.246214E-01,9.955833E-01,1.131927E+04,1.688282E+04,4.549064E-01,1.193270E+00,4.592290E+03,1.009394E+03,1.845427E-01,7.134388E-02,3.207523E+03,7.495575E+02,1.288944E-01,5.297856E-02,4.718416E+03,1.136448E+03,1.896110E-01,8.032397E-02,2.795171E+03,1.465547E+03,1.123254E-01,1.035837E-01,0.000000E+00,7.844829E+03,0.000000E+00,5.427630E-01,0.000000E+00,7.415083E+04,0.000000E+00,5.130300E+00,0.000000E+00,7.366899E+03,0.000000E+00,5.096963E-01,0.000000E+00,3.681993E+05,0.000000E+00,2.547474E+01
01:30:00,0.000000E+00,6.430217E+03,0.000000E+00,4.545010E-01,0.000000E+00,2.141948E+04,0.000000E+00,1.513975E+00,0.000000E+00,1.741526E+05,0.000000E+00,1.230955E+01,0.000000E+00,1.608880E+04,0.000000E+00,1.137197E+00,0.000000E+00,2.079124E+03,0.000000E+00,1.469542E-01,0.000000E+00,1.054326E+03,0.000000E+00,7.452070E-02,0.000000E+00,2.155668E+03,0.000000E+00,1.523643E-01,0.000000E+00,4.053378E+03,0.000000E+00,2.864931E-01,2.350548E+04,1.286160E+04,9.446347E-01,9.090577E-01,1.784775E+04,9.457699E+03,7.172540E-01,6.684687E-01,2.486869E+04,1.433688E+04,9.994158E-01,1.013330E+00,1.277938E+04,1.682417E+04,5.135810E-01,1.189122E+00,4.802316E+03,1.022355E+03,1.929811E-01,7.225975E-02,3.346154E+03,7.580540E+02,1.344644E-01,5.357895E-02,4.928483E+03,1.151587E+03,1.980511E-01,8.139376E-02,2.937949E+03,1.456501E+03,1.180618E-01,1.029441E-01,0.000000E+00,7.857597E+03,0.000000E+00,5.436464E-01,0.000000E+00,7.429479E+04,0.000000E+00,5.140260E+00,0.000000E+00,7.380688E+03,0.000000E+00,5.106503E-01,0.000000E+00,3.682198E+05,0.000000E+00,2.547616E+01
01:45:00,0.000000E+00,6.754158E+03,0.000000E+00,4.773979E-01,0.000000E+00,2.179431E+04,0.000000E+00,1.540464E+00,0.000000E+00,1.795625E+05,0.000000E+00,1.269189E+01,0.000000E+00,1.655912E+04,0.000000E+00,1.170437E+00,0.000000E+00,2.097244E+03,0.000000E+00,1.482345E-01,0.000000E+00,1.060614E+03,0.000000E+00,7.496496E-02,0.000000E+00,2.171699E+03,0.000000E+00,1.534970E-01,0.000000E+00,4.045807E+03,0.000000E+00,2.859575E-01,2.519229E+04,1.313440E+04,1.012415E+00,9.283371E-01,1.890673E+04,9.618539E+03,7.598053E-01,6.798350E-01,2.652595E+04,1.461414E+04,1.066008E+00,1.032923E+00,1.402203E+04,1.678362E+04,5.635147E-01,1.186253E+00,4.994468E+03,1.037614E+03,2.007017E-01,7.333809E-02,3.475441E+03,7.673429E+02,1.396593E-01,5.423536E-02,5.121903E+03,1.168613E+03,2.058228E-01,8.259699E-02,3.067402E+03,1.447771E+03,1.232630E-01,1.023269E-01,0.000000E+00,7.867976E+03,0.000000E+00,5.443645E-01,0.000000E+00,7.441923E+04,0.000000E+00,5.148870E+00,0.000000E+00,7.392233E+03,0.000000E+00,5.114491E-01,0.000000E+00,3.682412E+05,0.000000E+00,2.547763E+01
02:00:00,0.000000E+00,7.059523E+03,0.000000E+00,4.989818E-01,0.000000E+00,2.214935E+04,0.000000E+00,1.565554E+00,0.000000E+00,1.846740E+05,0.000000E+00,1.305314E+01,0.000000E+00,1.699985E+04,0.000000E+00,1.201586E+00,0.000000E+00,2.111642E+03,0.000000E+00,1.492518E-01,0.000000E+00,1.064618E+03,0.000000E+00,7.524782E-02,0.000000E+00,2.184367E+03,0.000000E+00,1.543920E-01,0.000000E+00,4.035923E+03,0.000000E+00,2.852584E-01,2.668446E+04,1.337029E+04,1.072373E+00,9.450070E-01,1.983822E+04,9.749370E+03,7.972329E-01,6.890804E-01,2.799138E+04,1.484827E+04,1.124891E+00,1.049469E+00,1.512454E+04,1.671699E+04,6.078165E-01,1.181541E+00,5.176171E+03,1.049905E+03,2.080029E-01,7.420669E-02,3.600969E+03,7.740738E+02,1.447034E-01,5.471097E-02,5.306421E+03,1.182026E+03,2.132372E-01,8.354478E-02,3.188034E+03,1.436543E+03,1.281101E-01,1.015330E-01,0.000000E+00,7.876191E+03,0.000000E+00,5.449328E-01,0.000000E+00,7.452414E+04,0.000000E+00,5.156129E+00,0.000000E+00,7.401931E+03,0.000000E+00,5.121201E-01,0.000000E+00,3.682621E+05,0.000000E+00,2.547908E+01
02:15:00,0.000000E+00,7.346368E+03,0.000000E+00,5.192565E-01,0.000000E+00,2.248851E+04,0.000000E+00,1.589522E+00,0.000000E+00,1.895174E+05,0.000000E+00,1.339545E+01,0.000000E+00,1.741360E+04,0.000000E+00,1.230827E+00,0.000000E+00,2.124592E+03,0.000000E+00,1.501667E-01,0.000000E+00,1.067821E+03,0.000000E+00,7.547401E-02,0.000000E+00,2.195356E+03,0.000000E+00,1.551683E-01,0.000000E+00,4.025007E+03,0.000000E+00,2.844866E-01,2.801677E+04,1.358450E+04,1.125907E+00,9.601450E-01,2.066379E+04,9.862141E+03,8.304048E-01,6.970495E-01,2.929830E+04,1.505599E+04,1.177405E+00,1.064149E+00,1.611279E+04,1.663706E+04,6.475266E-01,1.175890E+00,5.357778E+03,1.061122E+03,2.153006E-01,7.499933E-02,3.724030E+03,7.793493E+02,1.496488E-01,5.508373E-02,5.489785E+03,1.193356E+03,2.206057E-01,8.434545E-02,3.302979E+03,1.424093E+03,1.327289E-01,1.006529E-01,0.000000E+00,7.882783E+03,0.000000E+00,5.453889E-01,0.000000E+00,7.461344E+04,0.000000E+00,5.162307E+00,0.000000E+00,7.410124E+03,0.000000E+00,5.126869E-01,0.000000E+00,3.682827E+05,0.000000E+00,2.548050E+01
02:30:00,0.000000E+00,7.613923E+03,0.000000E+00,5.381678E-01,0.000000E+00,2.281449E+04,0.000000E+00,1.612559E+00,0.000000E+00,1.941146E+05,0.000000E+00,1.372035E+01,0.000000E+00,1.780232E+04,0.000000E+00,1.258299E+00,0.000000E+00,2.136795E+03,0.000000E+00,1.510290E-01,0.000000E+00,1.070671E+03,0.000000E+00,7.567529E-02,0.000000E+00,2.205497E+03,0.000000E+00,1.558848E-01,0.000000E+00,4.013758E+03,0.000000E+00,2.836912E-01,2.921537E+04,1.378351E+04,1.174068E+00,9.742093E-01,2.139964E+04,9.962361E+03,8.599710E-01,7.041317E-01,3.047208E+04,1.524499E+04,1.224568E+00,1.077505E+00,1.700534E+04,1.655013E+04,6.833907E-01,1.169744E+00,5.533596E+03,1.071357E+03,2.223665E-01,7.572257E-02,3.841632E+03,7.836305E+02,1.543750E-01,5.538623E-02,5.667222E+03,1.203222E+03,2.277365E-01,8.504263E-02,3.417378E+03,1.411017E+03,1.373260E-01,9.972861E-02,0.000000E+00,7.888157E+03,0.000000E+00,5.457608E-01,0.000000E+00,7.469014E+04,0.000000E+00,5.167614E+00,0.000000E+00,7.417078E+03,0.000000E+00,5.131680E-01,0.000000E+00,3.683030E+05,0.000000E+00,2.548191E+01
02:45:00,0.000000E+00,7.859630E+03,0.000000E+00,5.555347E-01,0.000000E+00,2.312836E+04,0.000000E+00,1.634740E+00,0.000000E+00,1.984732E+05,0.000000E+00,1.402839E+01,0.000000E+00,1.816701E+04,0.000000E+00,1.284073E+00,0.000000E+00,2.147525E+03,0.000000E+00,1.517871E-01,0.000000E+00,1.072703E+03,0.000000E+00,7.581880E-02,0.000000E+00,2.214101E+03,0.000000E+00,1.564927E-01,0.000000E+00,4.001835E+03,0.000000E+00,2.828483E-01,3.029870E+04,1.395893E+04,1.217598E+00,9.866059E-01,2.205556E+04,1.004525E+04,8.863256E-01,7.099891E-01,3.153477E+04,1.540527E+04,1.267268E+00,1.088831E+00,1.781552E+04,1.645035E+04,7.159450E-01,1.162690E+00,5.702777E+03,1.079532E+03,2.291655E-01,7.630027E-02,3.954136E+03,7.863013E+02,1.588962E-01,5.557492E-02,5.836810E+03,1.210420E+03,2.345517E-01,8.555122E-02,3.530439E+03,1.396629E+03,1.418698E-01,9.871166E-02,0.000000E+00,7.892608E+03,0.000000E+00,5.460687E-01,0.000000E+00,7.475653E+04,0.000000E+00,5.172206E+00,0.000000E+00,7.423001E+03,0.000000E+00,5.135779E-01,0.000000E+00,3.683231E+05,0.000000E+00,2.548330E+01
03:00:00,0.000000E+00,8.079092E+03,0.000000E+00,5.710466E-01,0.000000E+00,2.343210E+04,0.000000E+00,1.656206E+00,0.000000E+00,2.026176E+05,0.000000E+00,1.432130E+01,0.000000E+00,1.851003E+04,0.000000E+00,1.308316E+00,0.000000E+00,2.157248E+03,0.000000E+00,1.524742E-01,0.000000E+00,1.074223E+03,0.000000E+00,7.592617E-02,0.000000E+00,2.221625E+03,0.000000E+00,1.570243E-01,0.000000E+00,3.989553E+03,0.000000E+00,2.819802E-01,3.128408E+04,1.411343E+04,1.257191E+00,9.975244E-01,2.263741E+04,1.011315E+04,9.097037E-01,7.147874E-01,3.249204E+04,1.554223E+04,1.305731E+00,1.098510E+00,1.855745E+04,1.634145E+04,7.457569E-01,1.154993E+00,5.865485E+03,1.085844E+03,2.357042E-01,7.674632E-02,4.062515E+03,7.875695E+02,1.632517E-01,5.566449E-02,6.000623E+03,1.215441E+03,2.411349E-01,8.590601E-02,3.640050E+03,1.381305E+03,1.462748E-01,9.762849E-02,0.000000E+00,7.896360E+03,0.000000E+00,5.463283E-01,0.000000E+00,7.481445E+04,0.000000E+00,5.176214E+00,0.000000E+00,7.428067E+03,0.000000E+00,5.139284E-01,0.000000E+00,3.683429E+05,0.000000E+00,2.548467E+01
03:15:00,0.000000E+00,8.284498E+03,0.000000E+00,5.855649E-01,0.000000E+00,2.372721E+04,0.000000E+00,1.677063E+00,0.000000E+00,2.065686E+05,0.000000E+00,1.460053E+01,0.000000E+00,1.883346E+04,0.000000E+00,1.331174E+00,0.000000E+00,2.166300E+03,0.000000E+00,1.531138E-01,0.000000E+00,1.075447E+03,0.000000E+00,7.601255E-02,0.000000E+00,2.228394E+03,0.000000E+00,1.575026E-01,0.000000E+00,3.977149E+03,0.000000E+00,2.811034E-01,3.217152E+04,1.425033E+04,1.292849E+00,1.007200E+00,2.315660E+04,1.016868E+04,9.305639E-01,7.187116E-01,3.334509E+04,1.566007E+04,1.340007E+00,1.106837E+00,1.923700E+04,1.622623E+04,7.730621E-01,1.146849E+00,6.022942E+03,1.090573E+03,2.420320E-01,7.708051E-02,4.167244E+03,7.876770E+02,1.674605E-01,5.567204E-02,6.159110E+03,1.218670E+03,2.475040E-01,8.613416E-02,3.746273E+03,1.365325E+03,1.505437E-01,9.649901E-02,0.000000E+00,7.899582E+03,0.000000E+00,5.465512E-01,0.000000E+00,7.486541E+04,0.000000E+00,5.179740E+00,0.000000E+00,7.432417E+03,0.000000E+00,5.142293E-01,0.000000E+00,3.683626E+05,0.000000E+00,2.548604E+01
03:30:00,0.000000E+00,8.477478E+03,0.000000E+00,5.992048E-01,0.000000E+00,2.401461E+04,0.000000E+00,1.697375E+00,0.000000E+00,2.103414E+05,0.000000E+00,1.486717E+01,0.000000E+00,1.913892E+04,0.000000E+00,1.352762E+00,0.000000E+00,2.174919E+03,0.000000E+00,1.537228E-01,0.000000E+00,1.076526E+03,0.000000E+00,7.608876E-02,0.000000E+00,2.234647E+03,0.000000E+00,1.579443E-01,0.000000E+00,3.964793E+03,0.000000E+00,2.802301E-01,3.296909E+04,1.437255E+04,1.324895E+00,1.015836E+00,2.361520E+04,1.021411E+04,9.489891E-01,7.219215E-01,3.411419E+04,1.576211E+04,1.370908E+00,1.114048E+00,1.985931E+04,1.610688E+04,7.980677E-01,1.138413E+00,6.175713E+03,1.093981E+03,2.481716E-01,7.732132E-02,4.268746E+03,7.868403E+02,1.715397E-01,5.561286E-02,6.312862E+03,1.220424E+03,2.536831E-01,8.625802E-02,3.849116E+03,1.348918E+03,1.546768E-01,9.533935E-02,0.000000E+00,7.902401E+03,0.000000E+00,5.467462E-01,0.000000E+00,7.491059E+04,0.000000E+00,5.182866E+00,0.000000E+00,7.436165E+03,0.000000E+00,5.144886E-01,0.000000E+00,3.683821E+05,0.000000E+00,2.548738E+01
03:45:00,0.000000E+00,8.667173E+03,0.000000E+00,6.126123E-01,0.000000E+00,2.429497E+04,0.000000E+00,1.717190E+00,0.000000E+00,2.139492E+05,0.000000E+00,1.512216E+01,0.000000E+00,1.942784E+04,0.000000E+00,1.373181E+00,0.000000E+00,2.182623E+03,0.000000E+00,1.542672E-01,0.000000E+00,1.077145E+03,0.000000E+00,7.613248E-02,0.000000E+00,2.239920E+03,0.000000E+00,1.583170E-01,0.000000E+00,3.952179E+03,0.000000E+00,2.793386E-01,3.369075E+04,1.447444E+04,1.353890E+00,1.023037E+00,2.404288E+04,1.024588E+04,9.661719E-01,7.241666E-01,3.480270E+04,1.584311E+04,1.398572E+00,1.119773E+00,2.042563E+04,1.597973E+04,8.208230E-01,1.129426E+00,6.324321E+03,1.095423E+03,2.541438E-01,7.742312E-02,4.367441E+03,7.846553E+02,1.755061E-01,5.545840E-02,6.462432E+03,1.220102E+03,2.596940E-01,8.623521E-02,3.948657E+03,1.331676E+03,1.586771E-01,9.412068E-02,0.000000E+00,7.904910E+03,0.000000E+00,5.469198E-01,0.000000E+00,7.495096E+04,0.000000E+00,5.185659E+00,0.000000E+00,7.439404E+03,0.000000E+00,5.147127E-01,0.000000E+00,3.684014E+05,0.000000E+00,2.548872E+01
04:00:00,0.000000E+00,8.857411E+03,0.000000E+00,6.260581E-01,0.000000E+00,2.456879E+04,0.000000E+00,1.736542E+00,0.000000E+00,2.174037E+05,0.000000E+00,1.536631E+01,0.000000E+00,1.970144E+04,0.000000E+00,1.392518E+00,0.000000E+00,2.189526E+03,0.000000E+00,1.547551E-01,0.000000E+00,1.077382E+03,0.000000E+00,7.614913E-02,0.000000E+00,2.244338E+03,0.000000E+00,1.586292E-01,0.000000E+00,3.939374E+03,0.000000E+00,2.784335E-01,3.433623E+04,1.455803E+04,1.379825E+00,1.028945E+00,2.444829E+04,1.026553E+04,9.824616E-01,7.255549E-01,3.542621E+04,1.590539E+04,1.423623E+00,1.124174E+00,2.094004E+04,1.584614E+04,8.414923E-01,1.119983E+00,6.469319E+03,1.095092E+03,2.599711E-01,7.739970E-02,4.463866E+03,7.812748E+02,1.793813E-01,5.521944E-02,6.608436E+03,1.217935E+03,2.655617E-01,8.608203E-02,4.044996E+03,1.313744E+03,1.625488E-01,9.285325E-02,0.000000E+00,7.907177E+03,0.000000E+00,5.470767E-01,0.000000E+00,7.498723E+04,0.000000E+00,5.188168E+00,0.000000E+00,7.442207E+03,0.000000E+00,5.149067E-01,0.000000E+00,3.684205E+05,0.000000E+00,2.549004E+01
04:15:00,0.000000E+00,9.050985E+03,0.000000E+00,6.397396E-01,0.000000E+00,2.483736E+04,0.000000E+00,1.755524E+00,0.000000E+00,2.207268E+05,0.000000E+00,1.560118E+01,0.000000E+00,1.996173E+04,0.000000E+00,1.410914E+00,0.000000E+00,2.196409E+03,0.000000E+00,1.552414E-01,0.000000E+00,1.077732E+03,0.000000E+00,7.617385E-02,0.000000E+00,2.248666E+03,0.000000E+00,1.589349E-01,0.000000E+00,3.926849E+03,0.000000E+00,2.775482E-01,3.492977E+04,1.463366E+04,1.403672E+00,1.034290E+00,2.484687E+04,1.028004E+04,9.984783E-01,7.265802E-01,3.601405E+04,1.595927E+04,1.447242E+00,1.127981E+00,2.141119E+04,1.571250E+04,8.604233E-01,1.110538E+00,6.611513E+03,1.094065E+03,2.656857E-01,7.732705E-02,4.558355E+03,7.774310E+02,1.831787E-01,5.494775E-02,6.752363E+03,1.215006E+03,2.713460E-01,8.587497E-02,4.138579E+03,1.295810E+03,1.663097E-01,9.158570E-02,0.000000E+00,7.909260E+03,0.000000E+00,5.472208E-01,0.000000E+00,7.502010E+04,0.000000E+00,5.190443E+00,0.000000E+00,7.444644E+03,0.000000E+00,5.150752E-01,0.000000E+00,3.684393E+05,0.000000E+00,2.549134E+01
04:30:00,0.000000E+00,9.258741E+03,0.000000E+00,6.544234E-01,0.000000E+00,2.510057E+04,0.000000E+00,1.774127E+00,0.000000E+00,2.239225E+05,0.000000E+00,1.582703E+01,0.000000E+00,2.020928E+04,0.000000E+00,1.428410E+00,0.000000E+00,2.203337E+03,0.000000E+00,1.557311E-01,0.000000E+00,1.078239E+03,0.000000E+00,7.620963E-02,0.000000E+00,2.252980E+03,0.000000E+00,1.592398E-01,0.000000E+00,3.914676E+03,0.000000E+00,2.766878E-01,3.549267E+04,1.470271E+04,1.426289E+00,1.039170E+00,2.524676E+04,1.029048E+04,1.014549E+00,7.273179E-01,3.658281E+04,1.600622E+04,1.470096E+00,1.131300E+00,2.184064E+04,1.557980E+04,8.776788E-01,1.101159E+00,6.750892E+03,1.092478E+03,2.712873E-01,7.721488E-02,4.650259E+03,7.732331E+02,1.868723E-01,5.465103E-02,6.892479E+03,1.211465E+03,2.769772E-01,8.562465E-02,4.229166E+03,1.277980E+03,1.699502E-01,9.032553E-02,0.000000E+00,7.911199E+03,0.000000E+00,5.473550E-01,0.000000E+00,7.505009E+04,0.000000E+00,5.192517E+00,0.000000E+00,7.446765E+03,0.000000E+00,5.152220E-01,0.000000E+00,3.684580E+05,0.000000E+00,2.549263E+01
04:45:00,0.000000E+00,9.472585E+03,0.000000E+00,6.695374E-01,0.000000E+00,2.535836E+04,0.000000E+00,1.792347E+00,0.000000E+00,2.269950E+05,0.000000E+00,1.604419E+01,0.000000E+00,2.044471E+04,0.000000E+00,1.445049E+00,0.000000E+00,2.210368E+03,0.000000E+00,1.562280E-01,0.000000E+00,1.078939E+03,0.000000E+00,7.625909E-02,0.000000E+00,2.257347E+03,0.000000E+00,1.595484E-01,0.000000E+00,3.902907E+03,0.000000E+00,2.758560E-01,3.604476E+04,1.476641E+04,1.448474E+00,1.043671E+00,2.565055E+04,1.029780E+04,1.030777E+00,7.278348E-01,3.715337E+04,1.604765E+04,1.493025E+00,1.134227E+00,2.222808E+04,1.544894E+04,8.932459E-01,1.091909E+00,6.886762E+03,1.090462E+03,2.767478E-01,7.707239E-02,4.739602E+03,7.687824E+02,1.904629E-01,5.433644E-02,7.028939E+03,1.207460E+03,2.824614E-01,8.534157E-02,4.316844E+03,1.260356E+03,1.734738E-01,8.907991E-02,0.000000E+00,7.913024E+03,0.000000E+00,5.474812E-01,0.000000E+00,7.507758E+04,0.000000E+00,5.194419E+00,0.000000E+00,7.448612E+03,0.000000E+00,5.153498E-01,0.000000E+00,3.684764E+05,0.000000E+00,2.549391E+01
05:00:00,0.000000E+00,9.695707E+03,0.000000E+00,6.853072E-01,0.000000E+00,2.561229E+04,0.000000E+00,1.810294E+00,0.000000E+00,2.299665E+05,0.000000E+00,1.625421E+01,0.000000E+00,2.067019E+04,0.000000E+00,1.460986E+00,0.000000E+00,2.231553E+03,0.000000E+00,1.577252E-01,0.000000E+00,1.098916E+03,0.000000E+00,7.767101E-02,0.000000E+00,2.263173E+03,0.000000E+00,1.599601E-01,0.000000E+00,3.894023E+03,0.000000E+00,2.752281E-01,3.659693E+04,1.494716E+04,1.470664E+00,1.056446E+00,2.606873E+04,1.049105E+04,1.047584E+00,7.414935E-01,3.772425E+04,1.609202E+04,1.515968E+00,1.137363E+00,2.259548E+04,1.533853E+04,9.080080E-01,1.084106E+00,7.019140E+03,1.099331E+03,2.820679E-01,7.769921E-02,4.826466E+03,7.817344E+02,1.939538E-01,5.525187E-02,7.161799E+03,1.203718E+03,2.878009E-01,8.507710E-02,4.401745E+03,1.244721E+03,1.768858E-01,8.797483E-02,0.000000E+00,7.914784E+03,0.000000E+00,5.476030E-01,0.000000E+00,7.510315E+04,0.000000E+00,5.196188E+00,0.000000E+00,7.450246E+03,0.000000E+00,5.154628E-01,0.000000E+00,3.684946E+05,0.000000E+00,2.549517E+01
05:15:00,0.000000E+00,1.370780E+04,0.000000E+00,9.688864E-01,0.000000E+00,3.029444E+04,0.000000E+00,2.141231E+00,0.000000E+00,2.765260E+05,0.000000E+00,1.954506E+01,5.686399E+03,2.512842E+04,2.361562E-01,1.776096E+00,5.514966E+02,2.909958E+03,2.332440E-02,2.056745E-01,5.522092E+02,1.591058E+03,2.292866E-02,1.124553E-01,1.186427E+03,2.867039E+03,4.822578E-02,2.026411E-01,0.000000E+00,4.348774E+03,0.000000E+00,3.073697E-01,4.802262E+04,2.144640E+04,1.929816E+00,1.515803E+00,3.371424E+04,1.548555E+04,1.354828E+00,1.094496E+00,4.928055E+04,2.197599E+04,1.980370E+00,1.553234E+00,2.985616E+04,1.929825E+04,1.199781E+00,1.363973E+00,8.540687E+03,1.709633E+03,3.432127E-01,1.208344E-01,5.824731E+03,1.254072E+03,2.340700E-01,8.863582E-02,8.688927E+03,1.757939E+03,3.491700E-01,1.242486E-01,5.375525E+03,1.625068E+03,2.160179E-01,1.148571E-01,0.000000E+00,7.916565E+03,0.000000E+00,5.477262E-01,0.000000E+00,7.512763E+04,0.000000E+00,5.197882E+00,0.000000E+00,7.451775E+03,0.000000E+00,5.155686E-01,0.000000E+00,3.685127E+05,0.000000E+00,2.549642E+01
05:30:00,0.000000E+00,1.554023E+04,0.000000E+00,1.115109E+00,0.000000E+00,3.216594E+04,0.000000E+00,2.302348E+00,0.000000E+00,2.949309E+05,0.000000E+00,2.111315E+01,6.911973E+03,2.680311E+04,2.896625E-01,1.918750E+00,7.339197E+02,3.377265E+03,3.129992E-02,2.427246E-01,7.297936E+02,2.146300E+03,3.068004E-02,1.552218E-01,1.566580E+03,3.142515E+03,6.477583E-02,2.252734E-01,0.000000E+00,4.582172E+03,0.000000E+00,3.279476E-01,5.353390E+04,2.582393E+04,2.187220E+00,1.858548E+00,3.753141E+04,2.103223E+04,1.533389E+00,1.521415E+00,5.488844E+04,2.458689E+04,2.242484E+00,1.763709E+00,3.342040E+04,2.109833E+04,1.365728E+00,1.512503E+00,9.391742E+03,2.116979E+03,3.835050E-01,1.525208E-01,6.390473E+03,1.784929E+03,2.609248E-01,1.293460E-01,9.544564E+03,1.993975E+03,3.897267E-01,1.430955E-01,5.909674E+03,1.792221E+03,2.413082E-01,1.285239E-01,0.000000E+00,7.916920E+03,0.000000E+00,5.477508E-01,0.000000E+00,7.513876E+04,0.000000E+00,5.198652E+00,0.000000E+00,7.452089E+03,0.000000E+00,5.155903E-01,0.000000E+00,3.685294E+05,0.000000E+00,2.549758E+01
05:45:00,0.000000E+00,1.858254E+04,0.000000E+00,1.355424E+00,0.000000E+00,3.496135E+04,0.000000E+00,2.538075E+00,0.000000E+00,3.228262E+05,0.000000E+00,2.344264E+01,9.945062E+03,2.947095E+04,4.224464E-01,2.140406E+00,1.063214E+03,4.038745E+03,4.571505E-02,2.950641E-01,1.041561E+03,3.001861E+03,4.432701E-02,2.212854E-01,2.222575E+03,3.554044E+03,9.348762E-02,2.586437E-01,0.000000E+00,4.880930E+03,0.000000E+00,3.541576E-01,6.142581E+04,3.221619E+04,2.553937E+00,2.358481E+00,4.281776E+04,2.959778E+04,1.779935E+00,2.182366E+00,6.284786E+04,2.860608E+04,2.612817E+00,2.084252E+00,3.853477E+04,2.377511E+04,1.602754E+00,1.730171E+00,1.040305E+04,2.731805E+03,4.318202E-01,2.003084E-01,7.055056E+03,2.619682E+03,2.927974E-01,1.935520E-01,1.055907E+04,2.378542E+03,4.382637E-01,1.734679E-01,6.552938E+03,2.051593E+03,2.720049E-01,1.494020E-01,0.000000E+00,7.913344E+03,0.000000E+00,5.475033E-01,0.000000E+00,7.511538E+04,0.000000E+00,5.197034E+00,0.000000E+00,7.449238E+03,0.000000E+00,5.153931E-01,0.000000E+00,3.685428E+05,0.000000E+00,2.549850E+01
06:00:00,0.000000E+00,2.136621E+04,0.000000E+00,1.576366E+00,0.000000E+00,3.745934E+04,0.000000E+00,2.751786E+00,0.000000E+00,3.475635E+05,0.000000E+00,2.553772E+01,1.257724E+04,3.184226E+04,5.376827E-01,2.339964E+00,1.353965E+03,4.700544E+03,5.844253E-02,3.474875E-01,1.316196E+03,4.038516E+03,5.634855E-02,3.012066E-01,2.801801E+03,3.937261E+03,1.188411E-01,2.898937E-01,0.000000E+00,5.162200E+03,0.000000E+00,3.791139E-01,6.840282E+04,3.862208E+04,2.881331E+00,2.859856E+00,4.748989E+04,4.005749E+04,2.000131E+00,2.988189E+00,6.988569E+04,3.233326E+04,2.943565E+00,2.382794E+00,4.306947E+04,2.626338E+04,1.814849E+00,1.933581E+00,1.129329E+04,3.349794E+03,4.750152E-01,2.483609E-01,7.639693E+03,3.643675E+03,3.212931E-01,2.722157E-01,1.145227E+04,2.736200E+03,4.816731E-01,2.018016E-01,7.121589E+03,2.293469E+03,2.995477E-01,1.689479E-01,0.000000E+00,7.905415E+03,0.000000E+00,5.469548E-01,0.000000E+00,7.505409E+04,0.000000E+00,5.192794E+00,0.000000E+00,7.443001E+03,0.000000E+00,5.149616E-01,0.000000E+00,3.685520E+05,0.000000E+00,2.549914E+01
06:15:00,0.000000E+00,2.870519E+04,0.000000E+00,2.144459E+00,0.000000E+00,4.431272E+04,0.000000E+00,3.297462E+00,2.178614E+04,4.152360E+05,1.018887E+00,3.090557E+01,2.410938E+04,3.848117E+04,1.042559E+00,2.864754E+00,2.739385E+03,6.013510E+03,1.190897E-01,4.495150E-01,2.317511E+03,5.717414E+03,1.001802E-01,4.300511E-01,4.541473E+03,4.941913E+03,1.949922E-01,3.684781E-01,7.849825E+02,5.879897E+03,3.451912E-02,4.373092E-01,8.728111E+04,5.171423E+04,3.730074E+00,3.870517E+00,5.994784E+04,5.726570E+04,2.561417E+00,4.308053E+00,8.886816E+04,4.241524E+04,3.797575E+00,3.165343E+00,5.496129E+04,3.297128E+04,2.349189E+00,2.458251E+00,1.347279E+04,4.643132E+03,5.747332E-01,3.478452E-01,9.061978E+03,5.347890E+03,3.865139E-01,4.026851E-01,1.363753E+04,3.735256E+03,5.817294E-01,2.789786E-01,8.513542E+03,2.962214E+03,3.631847E-01,2.209887E-01,0.000000E+00,7.894191E+03,0.000000E+00,5.461782E-01,0.000000E+00,7.496368E+04,0.000000E+00,5.186539E+00,0.000000E+00,7.434352E+03,0.000000E+00,5.143632E-01,0.000000E+00,3.685575E+05,0.000000E+00,2.549952E+01
06:30:00,0.000000E+00,3.424835E+04,0.000000E+00,2.603606E+00,0.000000E+00,4.916599E+04,0.000000E+00,3.724976E+00,2.341779E+04,4.625282E+05,1.097265E+00,3.504499E+01,3.001105E+04,4.313096E+04,1.323418E+00,3.268681E+00,3.409160E+03,7.076657E+03,1.509759E-01,5.379004E-01,2.855939E+03,7.414815E+03,1.257960E-01,5.667990E-01,5.591147E+03,5.728864E+03,2.448950E-01,4.348530E-01,1.030822E+03,6.460842E+03,4.625001E-02,4.894481E-01,9.913307E+04,6.237659E+04,4.337928E+00,4.745846E+00,6.785643E+04,7.489983E+04,2.968957E+00,5.726989E+00,1.008142E+05,5.027930E+04,4.411244E+00,3.818859E+00,6.253597E+04,3.824870E+04,2.736630E+00,2.903027E+00,1.488753E+04,5.701030E+03,6.503906E-01,4.340959E-01,9.991409E+03,7.099340E+03,4.364530E-01,5.432395E-01,1.505807E+04,4.518818E+03,6.578206E-01,3.434676E-01,9.421148E+03,3.491322E+03,4.116093E-01,2.651300E-01,0.000000E+00,7.879876E+03,0.000000E+00,5.451878E-01,0.000000E+00,7.484543E+04,0.000000E+00,5.178358E+00,0.000000E+00,7.423582E+03,0.000000E+00,5.136180E-01,0.000000E+00,3.685591E+05,0.000000E+00,2.549963E+01
06:45:00,0.000000E+00,3.670119E+04,0.000000E+00,2.855243E+00,0.000000E+00,5.009709E+04,0.000000E+00,3.886238E+00,3.413984E+04,4.711768E+05,1.612695E+00,3.655801E+01,3.210085E+04,4.412099E+04,1.460888E+00,3.424674E+00,3.788654E+03,7.536635E+03,1.723787E-01,5.850905E-01,2.999899E+03,8.837708E+03,1.363089E-01,6.875362E-01,5.662780E+03,6.014381E+03,2.570935E-01,4.673948E-01,1.449992E+03,6.628030E+03,6.639370E-02,5.136553E-01,1.014853E+05,6.734387E+04,4.586081E+00,5.232756E+00,6.935562E+04,8.997634E+04,3.133223E+00,7.002176E+00,1.031406E+05,5.327203E+04,4.660494E+00,4.143303E+00,6.411207E+04,4.006646E+04,2.897295E+00,3.113449E+00,1.496371E+04,6.230577E+03,6.745595E-01,4.844388E-01,1.003697E+04,8.621709E+03,4.523776E-01,6.712892E-01,1.513353E+04,4.851256E+03,6.821782E-01,3.776227E-01,9.480141E+03,3.691781E+03,4.274539E-01,2.870741E-01,0.000000E+00,7.861476E+03,0.000000E+00,5.439148E-01,0.000000E+00,7.469061E+04,0.000000E+00,5.167646E+00,0.000000E+00,7.410014E+03,0.000000E+00,5.126793E-01,0.000000E+00,3.685555E+05,0.000000E+00,2.549938E+01
07:00:00,0.000000E+00,4.112911E+04,0.000000E+00,3.228554E+00,0.000000E+00,5.358641E+04,0.000000E+00,4.198214E+00,4.248199E+04,5.050817E+05,2.013719E+00,3.957253E+01,3.785918E+04,4.767584E+04,1.743100E+00,3.736531E+00,4.444149E+03,8.154960E+03,2.046749E-01,6.390747E-01,3.456467E+03,1.031761E+04,1.590358E-01,8.103273E-01,6.428124E+03,6.620596E+03,2.955985E-01,5.194593E-01,1.809621E+03,7.013273E+03,8.367816E-02,5.492899E-01,1.084666E+05,7.393697E+04,4.975991E+00,5.797546E+00,7.381236E+04,1.060007E+05,3.385697E+00,8.328106E+00,1.101217E+05,5.942084E+04,5.051725E+00,4.664489E+00,6.854999E+04,4.398657E+04,3.144910E+00,3.450962E+00,1.553648E+04,6.923392E+03,7.116401E-01,5.431284E-01,1.040038E+04,1.024202E+04,4.763351E-01,8.049698E-01,1.570640E+04,5.499018E+03,7.194049E-01,4.319261E-01,9.872155E+03,4.105339E+03,4.522811E-01,3.222483E-01,0.000000E+00,7.840604E+03,0.000000E+00,5.424706E-01,0.000000E+00,7.451296E+04,0.000000E+00,5.155355E+00,0.000000E+00,7.395104E+03,0.000000E+00,5.116477E-01,0.000000E+00,3.685474E+05,0.000000E+00,2.549882E+01
07:15:00,0.000000E+00,4.966836E+04,0.000000E+00,3.936742E+00,0.000000E+00,6.113470E+04,0.000000E+00,4.837444E+00,1.058747E+05,5.783575E+05,5.061137E+00,4.576695E+01,4.871335E+04,5.516615E+04,2.277903E+00,4.366808E+00,5.854349E+03,9.282388E+03,2.738693E-01,7.344454E-01,4.344115E+03,1.216615E+04,2.030398E-01,9.637893E-01,7.850642E+03,7.822960E+03,3.667948E-01,6.197803E-01,2.767668E+03,7.851376E+03,1.297265E-01,6.210384E-01,1.232894E+05,8.548407E+04,5.748790E+00,6.766701E+00,8.345295E+04,1.260593E+05,3.890648E+00,9.989053E+00,1.249811E+05,7.134326E+04,5.827407E+00,5.654234E+00,7.799791E+04,5.181211E+04,3.637373E+00,4.104385E+00,1.700451E+04,8.111534E+03,7.916443E-01,6.423348E-01,1.135175E+04,1.226986E+04,5.284274E-01,9.725365E-01,1.717733E+04,6.720586E+03,7.996676E-01,5.328859E-01,1.084054E+04,4.907913E+03,5.047863E-01,3.889509E-01,0.000000E+00,7.820637E+03,0.000000E+00,5.410892E-01,0.000000E+00,7.434094E+04,0.000000E+00,5.143453E+00,0.000000E+00,7.381700E+03,0.000000E+00,5.107203E-01,0.000000E+00,3.685372E+05,0.000000E+00,2.549811E+01
07:30:00,0.000000E+00,5.597800E+04,0.000000E+00,4.527702E+00,0.000000E+00,6.615138E+04,0.000000E+00,5.338990E+00,1.298725E+05,6.259449E+05,6.293148E+00,5.051830E+01,5.536422E+04,6.017346E+04,2.637731E+00,4.858555E+00,6.769661E+03,1.005397E+04,3.228632E-01,8.114093E-01,4.951855E+03,1.372788E+04,2.361455E-01,1.108607E+00,8.813554E+03,8.751843E+03,4.202907E-01,7.076757E-01,3.369715E+03,8.514732E+03,1.605720E-01,6.872682E-01,1.333557E+05,9.346311E+04,6.357840E+00,7.545416E+00,9.003983E+04,1.435006E+05,4.292410E+00,1.159138E+01,1.350876E+05,8.049987E+04,6.440268E+00,6.510565E+00,8.440498E+04,5.787847E+04,4.024981E+00,4.679025E+00,1.798293E+04,8.955320E+03,8.563740E-01,7.232994E-01,1.198905E+04,1.404537E+04,5.709103E-01,1.134884E+00,1.815909E+04,7.677290E+03,8.647487E-01,6.212465E-01,1.149527E+04,5.542007E+03,5.475570E-01,4.482451E-01,0.000000E+00,7.801372E+03,0.000000E+00,5.397563E-01,0.000000E+00,7.417222E+04,0.000000E+00,5.131780E+00,0.000000E+00,7.369610E+03,0.000000E+00,5.098839E-01,0.000000E+00,3.685247E+05,0.000000E+00,2.549725E+01
07:45:00,0.000000E+00,5.846850E+04,0.000000E+00,4.848458E+00,0.000000E+00,6.731312E+04,0.000000E+00,5.567465E+00,1.487031E+05,6.355053E+05,7.370374E+00,5.256698E+01,5.404291E+04,6.151818E+04,2.659519E+00,5.091447E+00,6.724621E+03,1.021366E+04,3.313456E-01,8.444518E-01,4.910116E+03,1.471147E+04,2.417988E-01,1.214499E+00,8.714114E+03,9.145138E+03,4.287188E-01,7.577765E-01,3.283733E+03,8.781561E+03,1.621088E-01,7.258753E-01,1.319127E+05,9.519346E+04,6.478518E+00,7.873563E+00,8.904522E+04,1.551070E+05,4.372384E+00,1.280676E+01,1.336280E+05,8.418611E+04,6.562394E+00,6.978394E+00,8.375818E+04,6.028133E+04,4.113905E+00,4.993971E+00,1.764595E+04,9.183476E+03,8.651818E-01,7.600026E-01,1.176801E+04,1.524243E+04,5.769105E-01,1.258949E+00,1.782176E+04,8.096464E+03,8.737642E-01,6.715719E-01,1.131496E+04,5.814721E+03,5.548780E-01,4.820042E-01,0.000000E+00,7.779814E+03,0.000000E+00,5.382647E-01,0.000000E+00,7.398149E+04,0.000000E+00,5.118584E+00,0.000000E+00,7.356333E+03,0.000000E+00,5.089653E-01,0.000000E+00,3.685075E+05,0.000000E+00,2.549606E+01
08:00:00,0.000000E+00,6.244248E+04,0.000000E+00,5.253199E+00,0.000000E+00,7.010101E+04,0.000000E+00,5.884439E+00,1.822147E+05,6.612013E+05,9.105881E+00,5.550114E+01,5.759750E+04,6.452988E+04,2.866708E+00,5.419596E+00,7.312555E+03,1.056051E+04,3.643661E-01,8.862858E-01,5.275829E+03,1.566530E+04,2.628432E-01,1.313167E+00,9.204840E+03,9.733699E+03,4.583118E-01,8.184972E-01,3.684101E+03,9.166772E+03,1.837257E-01,7.694010E-01,1.362341E+05,9.871274E+04,6.777596E+00,8.286393E+00,9.176096E+04,1.664386E+05,4.564653E+00,1.395451E+01,1.379386E+05,8.982564E+04,6.862216E+00,7.555143E+00,8.663870E+04,6.392863E+04,4.310634E+00,5.374706E+00,1.791048E+04,9.597885E+03,8.901277E-01,8.061267E-01,1.193239E+04,1.641871E+04,5.929852E-01,1.377000E+00,1.808572E+04,8.718403E+03,8.988176E-01,7.337394E-01,1.151733E+04,6.217350E+03,5.724838E-01,5.230067E-01,0.000000E+00,7.755543E+03,0.000000E+00,5.365855E-01,0.000000E+00,7.376606E+04,0.000000E+00,5.103679E+00,0.000000E+00,7.341491E+03,0.000000E+00,5.079384E-01,0.000000E+00,3.684850E+05,0.000000E+00,2.549450E+01
08:15:00,0.000000E+00,6.555236E+04,0.000000E+00,5.583987E+00,0.000000E+00,7.216843E+04,0.000000E+00,6.137008E+00,2.049454E+05,6.791444E+05,1.031708E+01,5.774694E+01,5.885752E+04,6.679378E+04,2.959476E+00,5.682198E+00,7.602945E+03,1.084447E+04,3.826759E-01,9.221678E-01,5.457828E+03,1.642750E+04,2.747255E-01,1.395404E+00,9.436270E+03,1.025054E+04,4.747634E-01,8.730296E-01,3.890653E+03,9.503456E+03,1.958752E-01,8.082666E-01,1.383952E+05,1.014479E+05,6.960090E+00,8.627657E+00,9.312391E+04,1.757986E+05,4.683113E+00,1.493529E+01,1.401034E+05,9.466910E+04,7.045919E+00,8.063879E+00,8.811957E+04,6.696060E+04,4.432007E+00,5.701661E+00,1.800690E+04,9.937769E+03,9.049820E-01,8.455656E-01,1.199158E+04,1.740251E+04,6.026458E-01,1.478855E+00,1.818270E+04,9.265005E+03,9.138079E-01,7.895967E-01,1.160522E+04,6.561470E+03,5.833203E-01,5.589741E-01,0.000000E+00,7.730514E+03,0.000000E+00,5.348538E-01,0.000000E+00,7.354282E+04,0.000000E+00,5.088233E+00,0.000000E+00,7.326581E+03,0.000000E+00,5.069068E-01,0.000000E+00,3.684588E+05,0.000000E+00,2.549269E+01
08:30:00,0.000000E+00,6.874258E+04,0.000000E+00,5.920205E+00,0.000000E+00,7.433637E+04,0.000000E+00,6.396153E+00,2.289931E+05,6.978136E+05,1.158783E+01,6.003276E+01,6.058873E+04,6.916884E+04,3.073581E+00,5.952679E+00,7.963837E+03,1.118674E+04,4.042775E-01,9.626678E-01,5.685493E+03,1.706495E+04,2.887278E-01,1.467319E+00,9.746818E+03,1.082794E+04,4.948593E-01,9.327428E-01,4.142830E+03,9.851829E+03,2.101665E-01,8.479876E-01,1.412566E+05,1.046632E+05,7.173311E+00,9.006470E+00,9.494867E+04,1.837956E+05,4.821752E+00,1.580493E+01,1.429682E+05,1.000771E+05,7.260292E+00,8.620658E+00,9.004725E+04,7.010932E+04,4.572996E+00,6.037717E+00,1.818224E+04,1.033052E+04,9.231425E-01,8.892583E-01,1.210274E+04,1.825466E+04,6.144754E-01,1.570059E+00,1.835856E+04,9.874070E+03,9.320974E-01,8.508475E-01,1.173872E+04,6.921353E+03,5.960412E-01,5.962519E-01,0.000000E+00,7.705739E+03,0.000000E+00,5.331397E-01,0.000000E+00,7.332002E+04,0.000000E+00,5.072819E+00,0.000000E+00,7.312276E+03,0.000000E+00,5.059170E-01,0.000000E+00,3.684298E+05,0.000000E+00,2.549069E+01
08:45:00,0.000000E+00,6.650107E+04,0.000000E+00,5.818335E+00,0.000000E+00,7.139422E+04,0.000000E+00,6.243005E+00,1.971177E+05,6.657552E+05,1.016716E+01,5.822213E+01,5.514117E+04,6.654280E+04,2.841601E+00,5.820034E+00,7.405551E+03,1.083660E+04,3.816333E-01,9.474719E-01,5.335148E+03,1.701415E+04,2.749000E-01,1.483616E+00,9.098176E+03,1.074420E+04,4.687515E-01,9.397144E-01,3.785703E+03,9.693129E+03,1.951326E-01,8.469147E-01,1.333967E+05,1.009510E+05,6.869577E+00,8.827597E+00,8.977555E+04,1.846968E+05,4.622937E+00,1.610230E+01,1.350912E+05,9.894089E+04,6.956715E+00,8.654931E+00,8.508372E+04,6.856192E+04,4.381697E+00,5.995948E+00,1.722010E+04,1.004037E+04,8.863833E-01,8.780805E-01,1.147314E+04,1.840269E+04,5.905361E-01,1.604560E+00,1.739537E+04,9.840070E+03,8.953898E-01,8.608660E-01,1.113332E+04,6.818642E+03,5.730855E-01,5.963803E-01,0.000000E+00,7.681327E+03,0.000000E+00,5.314507E-01,0.000000E+00,7.309844E+04,0.000000E+00,5.057488E+00,0.000000E+00,7.298538E+03,0.000000E+00,5.049665E-01,0.000000E+00,3.683984E+05,0.000000E+00,2.548851E+01
09:00:00,0.000000E+00,6.663939E+04,0.000000E+00,5.844192E+00,0.000000E+00,7.116858E+04,0.000000E+00,6.240399E+00,2.038946E+05,6.608879E+05,1.052356E+01,5.795200E+01,5.405599E+04,6.664927E+04,2.789663E+00,5.844511E+00,7.366386E+03,1.086622E+04,3.801391E-01,9.527486E-01,5.291494E+03,1.702584E+04,2.730618E-01,1.490923E+00,8.964545E+03,1.105427E+04,4.626000E-01,9.693199E-01,3.775631E+03,9.746673E+03,1.948403E-01,8.543409E-01,1.307700E+05,1.009699E+05,6.747396E+00,8.853419E+00,8.797304E+04,1.860082E+05,4.539113E+00,1.628615E+01,1.324458E+05,1.017167E+05,6.833830E+00,8.919694E+00,8.345714E+04,6.913387E+04,4.306196E+00,6.061942E+00,1.679612E+04,1.012521E+04,8.665238E-01,8.878405E-01,1.118992E+04,1.859448E+04,5.772864E-01,1.628132E+00,1.697001E+04,1.019957E+04,8.754900E-01,8.944377E-01,1.086838E+04,6.929470E+03,5.607092E-01,6.076210E-01,0.000000E+00,7.658693E+03,0.000000E+00,5.298848E-01,0.000000E+00,7.289041E+04,0.000000E+00,5.043095E+00,0.000000E+00,7.286506E+03,0.000000E+00,5.041341E-01,0.000000E+00,3.683657E+05,0.000000E+00,2.548625E+01
09:15:00,0.000000E+00,6.593593E+04,0.000000E+00,5.784492E+00,0.000000E+00,7.034017E+04,0.000000E+00,6.170618E+00,1.934040E+05,6.496205E+05,9.982379E+00,5.698882E+01,5.182791E+04,6.612351E+04,2.675023E+00,5.800817E+00,7.180884E+03,1.087471E+04,3.706164E-01,9.539575E-01,5.161957E+03,1.691972E+04,2.664180E-01,1.483527E+00,8.714908E+03,1.137372E+04,4.497942E-01,9.977559E-01,3.661030E+03,9.775701E+03,1.889468E-01,8.574714E-01,1.273542E+05,1.006877E+05,6.572858E+00,8.832654E+00,8.569809E+04,1.859531E+05,4.422935E+00,1.630325E+01,1.290210E+05,1.045166E+05,6.658873E+00,9.168761E+00,8.127661E+04,6.928410E+04,4.194754E+00,6.077820E+00,1.633289E+04,1.018053E+04,8.429285E-01,8.930748E-01,1.088449E+04,1.865140E+04,5.617383E-01,1.635269E+00,1.650614E+04,1.056270E+04,8.518689E-01,9.266215E-01,1.057174E+04,6.998957E+03,5.455999E-01,6.139737E-01,0.000000E+00,7.640390E+03,0.000000E+00,5.286184E-01,0.000000E+00,7.271776E+04,0.000000E+00,5.031150E+00,0.000000E+00,7.278305E+03,0.000000E+00,5.035667E-01,0.000000E+00,3.683342E+05,0.000000E+00,2.548407E+01
09:30:00,0.000000E+00,6.544057E+04,0.000000E+00,5.741294E+00,0.000000E+00,6.978927E+04,0.000000E+00,6.122744E+00,1.878083E+05,6.412208E+05,9.693570E+00,5.625567E+01,5.016100E+04,6.590666E+04,2.589016E+00,5.782153E+00,7.067673E+03,1.094803E+04,3.647810E-01,9.604682E-01,5.080368E+03,1.673850E+04,2.622125E-01,1.468207E+00,8.549652E+03,1.181322E+04,4.412743E-01,1.036381E+00,3.592654E+03,9.834486E+03,1.854224E-01,8.627508E-01,1.248382E+05,1.010523E+05,6.443224E+00,8.865278E+00,8.401833E+04,1.849341E+05,4.336401E+00,1.622081E+01,1.264969E+05,1.085388E+05,6.528834E+00,9.522162E+00,7.964290E+04,6.972816E+04,4.110574E+00,6.117215E+00,1.597357E+04,1.030349E+04,8.244300E-01,9.039215E-01,1.064768E+04,1.861417E+04,5.495488E-01,1.632681E+00,1.614632E+04,1.105182E+04,8.333463E-01,9.695819E-01,1.033726E+04,7.099961E+03,5.335276E-01,6.228761E-01,0.000000E+00,7.627014E+03,0.000000E+00,5.276929E-01,0.000000E+00,7.258539E+04,0.000000E+00,5.021991E+00,0.000000E+00,7.274430E+03,0.000000E+00,5.032986E-01,0.000000E+00,3.683049E+05,0.000000E+00,2.548204E+01
09:45:00,0.000000E+00,6.501240E+04,0.000000E+00,5.703756E+00,0.000000E+00,6.935796E+04,0.000000E+00,6.084974E+00,1.833818E+05,6.342643E+05,9.465103E+00,5.564589E+01,4.874031E+04,6.585401E+04,2.515691E+00,5.777585E+00,6.981629E+03,1.104639E+04,3.603426E-01,9.691102E-01,5.018155E+03,1.646912E+04,2.590029E-01,1.444750E+00,8.421687E+03,1.232948E+04,4.346715E-01,1.081685E+00,3.538962E+03,9.906006E+03,1.826535E-01,8.690513E-01,1.227777E+05,1.017099E+05,6.336907E+00,8.923070E+00,8.264497E+04,1.828291E+05,4.265539E+00,1.603835E+01,1.244300E+05,1.134007E+05,6.422185E+00,9.948794E+00,7.827971E+04,7.030870E+04,4.040234E+00,6.168216E+00,1.567336E+04,1.045833E+04,8.089426E-01,9.175154E-01,1.045021E+04,1.847010E+04,5.393620E-01,1.620257E+00,1.584575E+04,1.162849E+04,8.178398E-01,1.020182E+00,1.013761E+04,7.216411E+03,5.232279E-01,6.330989E-01,0.000000E+00,7.617803E+03,0.000000E+00,5.270557E-01,0.000000E+00,7.248722E+04,0.000000E+00,5.015199E+00,0.000000E+00,7.274293E+03,0.000000E+00,5.032891E-01,0.000000E+00,3.682778E+05,0.000000E+00,2.548017E+01
10:00:00,0.000000E+00,6.461240E+04,0.000000E+00,5.668665E+00,0.000000E+00,6.898797E+04,0.000000E+00,6.052527E+00,1.795396E+05,6.282086E+05,9.266790E+00,5.511471E+01,4.748156E+04,6.590810E+04,2.450722E+00,5.782340E+00,6.909893E+03,1.115495E+04,3.566414E-01,9.786375E-01,4.966346E+03,1.610790E+04,2.563295E-01,1.413112E+00,8.314895E+03,1.289454E+04,4.291603E-01,1.131261E+00,3.493963E+03,9.982907E+03,1.803324E-01,8.758035E-01,1.210086E+05,1.025206E+05,6.245600E+00,8.994219E+00,8.146863E+04,1.795929E+05,4.204827E+00,1.575515E+01,1.226554E+05,1.188517E+05,6.330595E+00,1.042703E+01,7.709091E+04,7.096271E+04,3.978879E+00,6.225606E+00,1.541361E+04,1.063101E+04,7.955368E-01,9.326671E-01,1.027970E+04,1.821401E+04,5.305617E-01,1.597859E+00,1.558569E+04,1.226738E+04,8.044184E-01,1.076235E+00,9.962206E+03,7.341651E+03,5.141752E-01,6.440875E-01,0.000000E+00,7.611779E+03,0.000000E+00,5.266389E-01,0.000000E+00,7.241574E+04,0.000000E+00,5.010254E+00,0.000000E+00,7.277141E+03,0.000000E+00,5.034862E-01,0.000000E+00,3.682527E+05,0.000000E+00,2.547843E+01
10:15:00,0.000000E+00,6.423134E+04,0.000000E+00,5.635234E+00,0.000000E+00,6.865791E+04,0.000000E+00,6.023574E+00,1.761268E+05,6.228280E+05,9.090640E+00,5.464270E+01,4.635168E+04,6.604119E+04,2.392404E+00,5.794020E+00,6.848181E+03,1.126591E+04,3.534571E-01,9.883723E-01,4.921835E+03,1.565489E+04,2.540325E-01,1.373385E+00,8.223027E+03,1.348599E+04,4.244190E-01,1.183150E+00,3.455077E+03,1.006076E+04,1.783263E-01,8.826351E-01,1.194531E+05,1.034083E+05,6.165316E+00,9.072104E+00,8.043650E+04,1.752215E+05,4.151556E+00,1.537186E+01,1.210951E+05,1.246807E+05,6.250063E+00,1.093843E+01,7.603323E+04,7.164953E+04,3.924290E+00,6.285865E+00,1.518458E+04,1.081272E+04,7.837160E-01,9.486091E-01,1.012960E+04,1.784471E+04,5.228151E-01,1.565482E+00,1.535641E+04,1.294673E+04,7.925845E-01,1.135835E+00,9.805761E+03,7.471184E+03,5.061006E-01,6.554517E-01,0.000000E+00,7.608095E+03,0.000000E+00,5.263840E-01,0.000000E+00,7.236461E+04,0.000000E+00,5.006716E+00,0.000000E+00,7.282304E+03,0.000000E+00,5.038433E-01,0.000000E+00,3.682291E+05,0.000000E+00,2.547680E+01
10:30:00,0.000000E+00,6.386502E+04,0.000000E+00,5.603097E+00,0.000000E+00,6.835568E+04,0.000000E+00,5.997061E+00,1.730438E+05,6.179793E+05,8.931512E+00,5.421735E+01,4.532823E+04,6.623299E+04,2.339579E+00,5.810850E+00,6.793747E+03,1.136506E+04,3.506481E-01,9.970709E-01,4.882621E+03,1.512271E+04,2.520088E-01,1.326701E+00,8.142094E+03,1.407857E+04,4.202420E-01,1.235137E+00,3.420730E+03,1.013014E+04,1.765542E-01,8.887215E-01,1.180578E+05,1.042364E+05,6.093301E+00,9.144759E+00,7.951200E+04,1.698370E+05,4.103839E+00,1.489955E+01,1.196952E+05,1.306505E+05,6.177813E+00,1.146217E+01,7.507622E+04,7.228137E+04,3.874895E+00,6.341298E+00,1.497991E+04,1.098926E+04,7.731524E-01,9.640972E-01,9.995665E+03,1.737361E+04,5.159021E-01,1.524159E+00,1.515152E+04,1.364190E+04,7.820095E-01,1.196823E+00,9.664803E+03,7.595751E+03,4.988254E-01,6.663800E-01,0.000000E+00,7.606047E+03,0.000000E+00,5.262423E-01,0.000000E+00,7.232848E+04,0.000000E+00,5.004216E+00,0.000000E+00,7.289190E+03,0.000000E+00,5.043198E-01,0.000000E+00,3.682070E+05,0.000000E+00,2.547527E+01
10:45:00,0.000000E+00,6.351069E+04,0.000000E+00,5.572011E+00,0.000000E+00,6.807324E+04,0.000000E+00,5.972284E+00,1.702223E+05,6.135583E+05,8.785883E+00,5.382951E+01,4.439423E+04,6.646714E+04,2.291372E+00,5.831395E+00,6.744740E+03,1.145774E+04,3.481190E-01,1.005202E+00,4.847357E+03,1.451338E+04,2.501888E-01,1.273246E+00,8.069309E+03,1.466308E+04,4.164854E-01,1.286416E+00,3.389854E+03,1.019514E+04,1.749610E-01,8.944241E-01,1.167935E+05,1.050437E+05,6.028045E+00,9.215580E+00,7.867537E+04,1.634632E+05,4.060658E+00,1.434040E+01,1.184267E+05,1.366665E+05,6.112339E+00,1.198995E+01,7.420388E+04,7.289321E+04,3.829871E+00,6.394974E+00,1.479506E+04,1.116373E+04,7.636119E-01,9.794030E-01,9.874839E+03,1.680241E+04,5.096658E-01,1.474050E+00,1.496648E+04,1.434285E+04,7.724591E-01,1.258316E+00,9.536789E+03,7.718335E+03,4.922181E-01,6.771342E-01,0.000000E+00,7.605070E+03,0.000000E+00,5.261747E-01,0.000000E+00,7.230302E+04,0.000000E+00,5.002455E+00,0.000000E+00,7.297290E+03,0.000000E+00,5.048802E-01,0.000000E+00,3.681861E+05,0.000000E+00,2.547383E+01
11:00:00,0.000000E+00,6.316630E+04,0.000000E+00,5.541798E+00,0.000000E+00,6.780520E+04,0.000000E+00,5.948769E+00,1.676144E+05,6.094869E+05,8.651282E+00,5.347234E+01,4.353650E+04,6.672957E+04,2.247101E+00,5.854420E+00,6.699888E+03,1.154524E+04,3.458043E-01,1.012878E+00,4.815113E+03,1.383614E+04,2.485247E-01,1.213832E+00,8.002768E+03,1.522837E+04,4.130510E-01,1.336008E+00,3.361697E+03,1.025685E+04,1.735081E-01,8.998380E-01,1.156367E+05,1.058373E+05,5.968338E+00,9.285201E+00,7.791078E+04,1.562014E+05,4.021195E+00,1.370333E+01,1.172660E+05,1.426151E+05,6.052431E+00,1.251181E+01,7.340278E+04,7.349140E+04,3.788523E+00,6.447452E+00,1.462622E+04,1.133602E+04,7.548971E-01,9.945183E-01,9.764548E+03,1.614051E+04,5.039733E-01,1.415983E+00,1.479743E+04,1.503701E+04,7.637341E-01,1.319213E+00,9.419424E+03,7.839032E+03,4.861606E-01,6.877227E-01,0.000000E+00,7.604789E+03,0.000000E+00,5.261552E-01,0.000000E+00,7.228525E+04,0.000000E+00,5.001225E+00,0.000000E+00,7.306204E+03,0.000000E+00,5.054969E-01,0.000000E+00,3.681664E+05,0.000000E+00,2.547246E+01
11:15:00,0.000000E+00,6.283029E+04,0.000000E+00,5.512320E+00,0.000000E+00,6.754780E+04,0.000000E+00,5.926188E+00,1.651863E+05,6.057048E+05,8.525954E+00,5.314054E+01,4.274455E+04,6.700938E+04,2.206225E+00,5.878969E+00,6.658314E+03,1.162391E+04,3.436586E-01,1.019779E+00,4.785251E+03,1.310487E+04,2.469835E-01,1.149678E+00,7.941162E+03,1.575981E+04,4.098714E-01,1.382630E+00,3.335726E+03,1.031290E+04,1.721679E-01,9.047550E-01,1.145700E+05,1.065739E+05,5.913283E+00,9.349826E+00,7.720645E+04,1.482073E+05,3.984842E+00,1.300201E+01,1.161958E+05,1.483376E+05,5.997194E+00,1.301383E+01,7.266262E+04,7.404899E+04,3.750321E+00,6.496368E+00,1.447126E+04,1.150098E+04,7.468995E-01,1.008990E+00,9.663399E+03,1.540292E+04,4.987527E-01,1.351274E+00,1.464229E+04,1.570745E+04,7.557266E-01,1.378030E+00,9.311500E+03,7.954600E+03,4.805903E-01,6.978612E-01,0.000000E+00,7.604945E+03,0.000000E+00,5.261660E-01,0.000000E+00,7.227306E+04,0.000000E+00,5.000382E+00,0.000000E+00,7.315624E+03,0.000000E+00,5.061487E-01,0.000000E+00,3.681478E+05,0.000000E+00,2.547118E+01
