Time,BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_BOT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_MID_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_TOP_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],DATACENTER_BASEMENT_ZN_6:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
11:30:00,0.000000E+00,6.250148E+04,0.000000E+00,5.483473E+00,0.000000E+00,6.729850E+04,0.000000E+00,5.904317E+00,1.629106E+05,6.021649E+05,8.408497E+00,5.283000E+01,4.200982E+04,6.729717E+04,2.168303E+00,5.904219E+00,6.619384E+03,1.169344E+04,3.416494E-01,1.025879E+00,4.757308E+03,1.234212E+04,2.455413E-01,1.082763E+00,7.883553E+03,1.624762E+04,4.068980E-01,1.425423E+00,3.311549E+03,1.036307E+04,1.709202E-01,9.091563E-01,1.135800E+05,1.072456E+05,5.862188E+00,9.408753E+00,7.655332E+04,1.397294E+05,3.951132E+00,1.225825E+01,1.152025E+05,1.537223E+05,5.945930E+00,1.348621E+01,7.197515E+04,7.456139E+04,3.714839E+00,6.541320E+00,1.432828E+04,1.165713E+04,7.395196E-01,1.022688E+00,9.570121E+03,1.461397E+04,4.939384E-01,1.282061E+00,1.449913E+04,1.634202E+04,7.483378E-01,1.433699E+00,9.211836E+03,8.064129E+03,4.754463E-01,7.074699E-01,0.000000E+00,7.605346E+03,0.000000E+00,5.261938E-01,0.000000E+00,7.226481E+04,0.000000E+00,4.999811E+00,0.000000E+00,7.325292E+03,0.000000E+00,5.068176E-01,0.000000E+00,3.681302E+05,0.000000E+00,2.546995E+01
11:45:00,0.000000E+00,6.217902E+04,0.000000E+00,5.455184E+00,0.000000E+00,6.705566E+04,0.000000E+00,5.883012E+00,1.607663E+05,5.988315E+05,8.297821E+00,5.253756E+01,4.132529E+04,6.758490E+04,2.132971E+00,5.929461E+00,6.582645E+03,1.175541E+04,3.397532E-01,1.031316E+00,4.730957E+03,1.157911E+04,2.441812E-01,1.015824E+00,7.829267E+03,1.668499E+04,4.040961E-01,1.463792E+00,3.288871E+03,1.040835E+04,1.697498E-01,9.131278E-01,1.126564E+05,1.078636E+05,5.814516E+00,9.462970E+00,7.594436E+04,1.311121E+05,3.919701E+00,1.150227E+01,1.142759E+05,1.586843E+05,5.898101E+00,1.392151E+01,7.133379E+04,7.503593E+04,3.681736E+00,6.582950E+00,1.419570E+04,1.180500E+04,7.326767E-01,1.035661E+00,9.483676E+03,1.380768E+04,4.894766E-01,1.211326E+00,1.436639E+04,1.693135E+04,7.414868E-01,1.485399E+00,9.119430E+03,8.167965E+03,4.706769E-01,7.165792E-01,0.000000E+00,7.605853E+03,0.000000E+00,5.262288E-01,0.000000E+00,7.225922E+04,0.000000E+00,4.999424E+00,0.000000E+00,7.334992E+03,0.000000E+00,5.074887E-01,0.000000E+00,3.681134E+05,0.000000E+00,2.546880E+01
12:00:00,0.000000E+00,6.186238E+04,0.000000E+00,5.427405E+00,0.000000E+00,6.681856E+04,0.000000E+00,5.862212E+00,1.587370E+05,5.956798E+05,8.193079E+00,5.226107E+01,4.068514E+04,6.786532E+04,2.099930E+00,5.954063E+00,6.547770E+03,1.181062E+04,3.379533E-01,1.036159E+00,4.705958E+03,1.085807E+04,2.428910E-01,9.525681E-01,7.777821E+03,1.706535E+04,4.014408E-01,1.497159E+00,3.267476E+03,1.044914E+04,1.686456E-01,9.167070E-01,1.117910E+05,1.084313E+05,5.769849E+00,9.512769E+00,7.537411E+04,1.228153E+05,3.890269E+00,1.077441E+01,1.134076E+05,1.631379E+05,5.853288E+00,1.431221E+01,7.073324E+04,7.547431E+04,3.650739E+00,6.621408E+00,1.407226E+04,1.194430E+04,7.263054E-01,1.047881E+00,9.403224E+03,1.302979E+04,4.853243E-01,1.143083E+00,1.424281E+04,1.746596E+04,7.351081E-01,1.532297E+00,9.033451E+03,8.265862E+03,4.662393E-01,7.251674E-01,0.000000E+00,7.606373E+03,0.000000E+00,5.262648E-01,0.000000E+00,7.225537E+04,0.000000E+00,4.999158E+00,0.000000E+00,7.344541E+03,0.000000E+00,5.081494E-01,0.000000E+00,3.680975E+05,0.000000E+00,2.546769E+01
12:15:00,0.000000E+00,6.155128E+04,0.000000E+00,5.400112E+00,0.000000E+00,6.658714E+04,0.000000E+00,5.841910E+00,1.568097E+05,5.926932E+05,8.093603E+00,5.199906E+01,4.008455E+04,6.813382E+04,2.068931E+00,5.977620E+00,6.514524E+03,1.185868E+04,3.362373E-01,1.040375E+00,4.682140E+03,1.022983E+04,2.416616E-01,8.974540E-01,7.728859E+03,1.738255E+04,3.989137E-01,1.524985E+00,3.247197E+03,1.049817E+04,1.675991E-01,9.210081E-01,1.109773E+05,1.089405E+05,5.727850E+00,9.557442E+00,7.483820E+04,1.153742E+05,3.862609E+00,1.012161E+01,1.125913E+05,1.670002E+05,5.811153E+00,1.465103E+01,7.016915E+04,7.598403E+04,3.621625E+00,6.666124E+00,1.395691E+04,1.207372E+04,7.203521E-01,1.059235E+00,9.328078E+03,1.233378E+04,4.814458E-01,1.082024E+00,1.412733E+04,1.793681E+04,7.291480E-01,1.573602E+00,8.953203E+03,8.368403E+03,4.620974E-01,7.341630E-01,0.000000E+00,7.606899E+03,0.000000E+00,5.263013E-01,0.000000E+00,7.225299E+04,0.000000E+00,4.998994E+00,0.000000E+00,7.353845E+03,0.000000E+00,5.087931E-01,0.000000E+00,3.680823E+05,0.000000E+00,2.546664E+01
12:30:00,0.000000E+00,6.124563E+04,0.000000E+00,5.373297E+00,0.000000E+00,6.636187E+04,0.000000E+00,5.822147E+00,1.549739E+05,5.898621E+05,7.998849E+00,5.175069E+01,3.951942E+04,6.838776E+04,2.039762E+00,5.999898E+00,6.482728E+03,1.190051E+04,3.345962E-01,1.044044E+00,4.659374E+03,9.719327E+03,2.404866E-01,8.526691E-01,7.682115E+03,1.763211E+04,3.965011E-01,1.546877E+00,3.227906E+03,1.059733E+04,1.666034E-01,9.297073E-01,1.102100E+05,1.093972E+05,5.688247E+00,9.597509E+00,7.433306E+04,1.090701E+05,3.836537E+00,9.568575E+00,1.118215E+05,1.701996E+05,5.771423E+00,1.493169E+01,6.963792E+04,7.695023E+04,3.594206E+00,6.750889E+00,1.384880E+04,1.219357E+04,7.147723E-01,1.069749E+00,9.257670E+03,1.174815E+04,4.778118E-01,1.030648E+00,1.401910E+04,1.833626E+04,7.235620E-01,1.608644E+00,8.878094E+03,8.514446E+03,4.582208E-01,7.469752E-01,0.000000E+00,7.607655E+03,0.000000E+00,5.263535E-01,0.000000E+00,7.225366E+04,0.000000E+00,4.999040E+00,0.000000E+00,7.363039E+03,0.000000E+00,5.094292E-01,0.000000E+00,3.680677E+05,0.000000E+00,2.546563E+01
12:45:00,0.000000E+00,6.094553E+04,0.000000E+00,5.346970E+00,0.000000E+00,6.614350E+04,0.000000E+00,5.802989E+00,1.532173E+05,5.871816E+05,7.908188E+00,5.151553E+01,3.898476E+04,6.862432E+04,2.012167E+00,6.020651E+00,6.452217E+03,1.194029E+04,3.330215E-01,1.047534E+00,4.637538E+03,9.333883E+03,2.393596E-01,8.188561E-01,7.637333E+03,1.781454E+04,3.941897E-01,1.562880E+00,3.209481E+03,1.078569E+04,1.656525E-01,9.462325E-01,1.094839E+05,1.098414E+05,5.650772E+00,9.636477E+00,7.385528E+04,1.040150E+05,3.811877E+00,9.125113E+00,1.110931E+05,1.727295E+05,5.733829E+00,1.515362E+01,6.913593E+04,7.874424E+04,3.568297E+00,6.908283E+00,1.374703E+04,1.230768E+04,7.095193E-01,1.079759E+00,9.191406E+03,1.128425E+04,4.743917E-01,9.899522E-01,1.391721E+04,1.866327E+04,7.183032E-01,1.637330E+00,8.807497E+03,8.741535E+03,4.545771E-01,7.668980E-01,0.000000E+00,7.609173E+03,0.000000E+00,5.264586E-01,0.000000E+00,7.226153E+04,0.000000E+00,4.999584E+00,0.000000E+00,7.372551E+03,0.000000E+00,5.100873E-01,0.000000E+00,3.680538E+05,0.000000E+00,2.546467E+01
13:00:00,0.000000E+00,6.065111E+04,0.000000E+00,5.321140E+00,0.000000E+00,6.593268E+04,0.000000E+00,5.784494E+00,1.515346E+05,5.846477E+05,7.821335E+00,5.129323E+01,3.847823E+04,6.884157E+04,1.986023E+00,6.039710E+00,6.422897E+03,1.197898E+04,3.315082E-01,1.050928E+00,4.616566E+03,9.068152E+03,2.382771E-01,7.955457E-01,7.594368E+03,1.792809E+04,3.919721E-01,1.572840E+00,3.191848E+03,1.109159E+04,1.647424E-01,9.730697E-01,1.087957E+05,1.102804E+05,5.615250E+00,9.674986E+00,7.340256E+04,1.001926E+05,3.788511E+00,8.789797E+00,1.104027E+05,1.745485E+05,5.698196E+00,1.531318E+01,6.866078E+04,8.164341E+04,3.543773E+00,7.162639E+00,1.365102E+04,1.241656E+04,7.045640E-01,1.089311E+00,9.128916E+03,1.094063E+04,4.711664E-01,9.598084E-01,1.382110E+04,1.891337E+04,7.133426E-01,1.659269E+00,8.741018E+03,9.077724E+03,4.511459E-01,7.963928E-01,0.000000E+00,7.612193E+03,0.000000E+00,5.266675E-01,0.000000E+00,7.228264E+04,0.000000E+00,5.001045E+00,0.000000E+00,7.383025E+03,0.000000E+00,5.108120E-01,0.000000E+00,3.680407E+05,0.000000E+00,2.546376E+01
13:15:00,0.000000E+00,6.036248E+04,0.000000E+00,5.295819E+00,0.000000E+00,6.572978E+04,0.000000E+00,5.766693E+00,1.499262E+05,5.822553E+05,7.738319E+00,5.108336E+01,3.799943E+04,6.903807E+04,1.961310E+00,6.056948E+00,6.394749E+03,1.201516E+04,3.300553E-01,1.054102E+00,4.596441E+03,8.905668E+03,2.372384E-01,7.812931E-01,7.553190E+03,1.796937E+04,3.898468E-01,1.576460E+00,3.174982E+03,1.153233E+04,1.638719E-01,1.011737E+00,1.081436E+05,1.106980E+05,5.581594E+00,9.711624E+00,7.297375E+04,9.746447E+04,3.766378E+00,8.550480E+00,1.097486E+05,1.756029E+05,5.664435E+00,1.540566E+01,6.821125E+04,8.583634E+04,3.520571E+00,7.530503E+00,1.356052E+04,1.251839E+04,6.998932E-01,1.098245E+00,9.070026E+03,1.070360E+04,4.681269E-01,9.390162E-01,1.373051E+04,1.908085E+04,7.086670E-01,1.673960E+00,8.678464E+03,9.541665E+03,4.479173E-01,8.370958E-01,0.000000E+00,7.617511E+03,0.000000E+00,5.270355E-01,0.000000E+00,7.232389E+04,0.000000E+00,5.003899E+00,0.000000E+00,7.395197E+03,0.000000E+00,5.116541E-01,0.000000E+00,3.680286E+05,0.000000E+00,2.546293E+01
13:30:00,0.000000E+00,6.007968E+04,0.000000E+00,5.271008E+00,0.000000E+00,6.553471E+04,0.000000E+00,5.749580E+00,1.483847E+05,5.799963E+05,7.658754E+00,5.088517E+01,3.754557E+04,6.921301E+04,1.937884E+00,6.072295E+00,6.367688E+03,1.204816E+04,3.286586E-01,1.056998E+00,4.577102E+03,8.816135E+03,2.362402E-01,7.734403E-01,7.513669E+03,1.793809E+04,3.878069E-01,1.573714E+00,3.158817E+03,1.211790E+04,1.630376E-01,1.063112E+00,1.075245E+05,1.110874E+05,5.549641E+00,9.745788E+00,7.256675E+04,9.554540E+04,3.745372E+00,8.382139E+00,1.091276E+05,1.758737E+05,5.632384E+00,1.542941E+01,6.778507E+04,9.144895E+04,3.498575E+00,8.022920E+00,1.347503E+04,1.261243E+04,6.954809E-01,1.106494E+00,9.014408E+03,1.054475E+04,4.652563E-01,9.250822E-01,1.364494E+04,1.916371E+04,7.042502E-01,1.681227E+00,8.619475E+03,1.014629E+04,4.448727E-01,8.901411E-01,0.000000E+00,7.625878E+03,0.000000E+00,5.276144E-01,0.000000E+00,7.239218E+04,0.000000E+00,5.008624E+00,0.000000E+00,7.409802E+03,0.000000E+00,5.126646E-01,0.000000E+00,3.680181E+05,0.000000E+00,2.546220E+01
13:45:00,0.000000E+00,5.980265E+04,0.000000E+00,5.246705E+00,0.000000E+00,6.534700E+04,0.000000E+00,5.733113E+00,1.469036E+05,5.778600E+05,7.582311E+00,5.069776E+01,3.711422E+04,6.936410E+04,1.915620E+00,6.085550E+00,6.341638E+03,1.207846E+04,3.273141E-01,1.059656E+00,4.558495E+03,8.757487E+03,2.352798E-01,7.682967E-01,7.475688E+03,1.783542E+04,3.858466E-01,1.564705E+00,3.143297E+03,1.284122E+04,1.622365E-01,1.126570E+00,1.069356E+05,1.114535E+05,5.519246E+00,9.777898E+00,7.217972E+04,9.403764E+04,3.725396E+00,8.249881E+00,1.085370E+05,1.753609E+05,5.601898E+00,1.538440E+01,6.738023E+04,9.846628E+04,3.477679E+00,8.638575E+00,1.339410E+04,1.269906E+04,6.913036E-01,1.114094E+00,8.961763E+03,1.042420E+04,4.625391E-01,9.145078E-01,1.356392E+04,1.916181E+04,7.000688E-01,1.681059E+00,8.563725E+03,1.088992E+04,4.419952E-01,9.553821E-01,0.000000E+00,7.637884E+03,0.000000E+00,5.284450E-01,0.000000E+00,7.249353E+04,0.000000E+00,5.015636E+00,0.000000E+00,7.427459E+03,0.000000E+00,5.138863E-01,0.000000E+00,3.680095E+05,0.000000E+00,2.546161E+01
14:00:00,0.000000E+00,5.953122E+04,0.000000E+00,5.222891E+00,0.000000E+00,6.516576E+04,0.000000E+00,5.717213E+00,1.454787E+05,5.758328E+05,7.508766E+00,5.051992E+01,3.670360E+04,6.948874E+04,1.894426E+00,6.096484E+00,6.316543E+03,1.210500E+04,3.260189E-01,1.061984E+00,4.540579E+03,8.709127E+03,2.343551E-01,7.640552E-01,7.439157E+03,1.766331E+04,3.839611E-01,1.549605E+00,3.128376E+03,1.366119E+04,1.614664E-01,1.198508E+00,1.063747E+05,1.117853E+05,5.490295E+00,9.807010E+00,7.181117E+04,9.274559E+04,3.706374E+00,8.136542E+00,1.079744E+05,1.740759E+05,5.572860E+00,1.527165E+01,6.699512E+04,1.065553E+05,3.457803E+00,9.348242E+00,1.331735E+04,1.277703E+04,6.873424E-01,1.120934E+00,8.911852E+03,1.032203E+04,4.599631E-01,9.055463E-01,1.348710E+04,1.907623E+04,6.961038E-01,1.673550E+00,8.510950E+03,1.173860E+04,4.392713E-01,1.029837E+00,0.000000E+00,7.653776E+03,0.000000E+00,5.295445E-01,0.000000E+00,7.263146E+04,0.000000E+00,5.025179E+00,0.000000E+00,7.448497E+03,0.000000E+00,5.153418E-01,0.000000E+00,3.680036E+05,0.000000E+00,2.546120E+01
14:15:00,0.000000E+00,5.926511E+04,0.000000E+00,5.199546E+00,0.000000E+00,6.498993E+04,0.000000E+00,5.701787E+00,1.441063E+05,5.739000E+05,7.437928E+00,5.035036E+01,3.631217E+04,6.958417E+04,1.874223E+00,6.104855E+00,6.292356E+03,1.212271E+04,3.247705E-01,1.063538E+00,4.523320E+03,8.662165E+03,2.334643E-01,7.599358E-01,7.404002E+03,1.742098E+04,3.821466E-01,1.528344E+00,3.114020E+03,1.453535E+04,1.607254E-01,1.275199E+00,1.058398E+05,1.120317E+05,5.462686E+00,9.828628E+00,7.145980E+04,9.157463E+04,3.688239E+00,8.033822E+00,1.074379E+05,1.719935E+05,5.545170E+00,1.508896E+01,6.662833E+04,1.153568E+05,3.438872E+00,1.012041E+01,1.324447E+04,1.284109E+04,6.835809E-01,1.126553E+00,8.864467E+03,1.022850E+04,4.575174E-01,8.973417E-01,1.341416E+04,1.890403E+04,6.923389E-01,1.658442E+00,8.460920E+03,1.265556E+04,4.366892E-01,1.110283E+00,0.000000E+00,7.673352E+03,0.000000E+00,5.308990E-01,0.000000E+00,7.280596E+04,0.000000E+00,5.037252E+00,0.000000E+00,7.472838E+03,0.000000E+00,5.170259E-01,0.000000E+00,3.680007E+05,0.000000E+00,2.546100E+01
14:30:00,0.000000E+00,5.900401E+04,0.000000E+00,5.176640E+00,0.000000E+00,6.481848E+04,0.000000E+00,5.686745E+00,1.427830E+05,5.720478E+05,7.369626E+00,5.018787E+01,3.593852E+04,6.964732E+04,1.854937E+00,6.110394E+00,6.269036E+03,1.213014E+04,3.235669E-01,1.064189E+00,4.506689E+03,8.613253E+03,2.326059E-01,7.556451E-01,7.370154E+03,1.711198E+04,3.803996E-01,1.501235E+00,3.100196E+03,1.542896E+04,1.600119E-01,1.353595E+00,1.053291E+05,1.121780E+05,5.436331E+00,9.841458E+00,7.112448E+04,9.048019E+04,3.670931E+00,7.937813E+00,1.069257E+05,1.691485E+05,5.518737E+00,1.483936E+01,6.627861E+04,1.245743E+05,3.420821E+00,1.092907E+01,1.317518E+04,1.288908E+04,6.800046E-01,1.130763E+00,8.819423E+03,1.013895E+04,4.551925E-01,8.894853E-01,1.334480E+04,1.864857E+04,6.887593E-01,1.636029E+00,8.413431E+03,1.361053E+04,4.342381E-01,1.194062E+00,0.000000E+00,7.696065E+03,0.000000E+00,5.324704E-01,0.000000E+00,7.301396E+04,0.000000E+00,5.051643E+00,0.000000E+00,7.500060E+03,0.000000E+00,5.189093E-01,0.000000E+00,3.680014E+05,0.000000E+00,2.546105E+01
14:45:00,0.000000E+00,5.874762E+04,0.000000E+00,5.154146E+00,0.000000E+00,6.465050E+04,0.000000E+00,5.672009E+00,1.415004E+05,5.702637E+05,7.303425E+00,5.003134E+01,3.557975E+04,6.967509E+04,1.836420E+00,6.112829E+00,6.246492E+03,1.212761E+04,3.224033E-01,1.063967E+00,4.490621E+03,8.561158E+03,2.317766E-01,7.510748E-01,7.337473E+03,1.674391E+04,3.787128E-01,1.468944E+00,3.086842E+03,1.631546E+04,1.593227E-01,1.431366E+00,1.048400E+05,1.122274E+05,5.411087E+00,9.845793E+00,7.080338E+04,8.943860E+04,3.654359E+00,7.846438E+00,1.064352E+05,1.656165E+05,5.493421E+00,1.452949E+01,6.594397E+04,1.339678E+05,3.403550E+00,1.175315E+01,1.310901E+04,1.292138E+04,6.765894E-01,1.133597E+00,8.776418E+03,1.005087E+04,4.529729E-01,8.817584E-01,1.327858E+04,1.831742E+04,6.853411E-01,1.606976E+00,8.368154E+03,1.457895E+04,4.319013E-01,1.279021E+00,0.000000E+00,7.721164E+03,0.000000E+00,5.342069E-01,0.000000E+00,7.325033E+04,0.000000E+00,5.067996E+00,0.000000E+00,7.529515E+03,0.000000E+00,5.209473E-01,0.000000E+00,3.680059E+05,0.000000E+00,2.546136E+01
15:00:00,0.000000E+00,5.849561E+04,0.000000E+00,5.132038E+00,0.000000E+00,6.448528E+04,0.000000E+00,5.657515E+00,1.402582E+05,5.685371E+05,7.239315E+00,4.987987E+01,3.523541E+04,6.966463E+04,1.818647E+00,6.111911E+00,6.224709E+03,1.211426E+04,3.212790E-01,1.062796E+00,4.475103E+03,8.504463E+03,2.309757E-01,7.461010E-01,7.305927E+03,1.632333E+04,3.770846E-01,1.432045E+00,3.073945E+03,1.717325E+04,1.586570E-01,1.506618E+00,1.043715E+05,1.121705E+05,5.386904E+00,9.840796E+00,7.049587E+04,8.842429E+04,3.638487E+00,7.757456E+00,1.059654E+05,1.614627E+05,5.469170E+00,1.416507E+01,6.562372E+04,1.433271E+05,3.387021E+00,1.257421E+01,1.304580E+04,1.293678E+04,6.733268E-01,1.134947E+00,8.735345E+03,9.961538E+03,4.508530E-01,8.739218E-01,1.321531E+04,1.791744E+04,6.820759E-01,1.571886E+00,8.324970E+03,1.553907E+04,4.296724E-01,1.363250E+00,0.000000E+00,7.747815E+03,0.000000E+00,5.360508E-01,0.000000E+00,7.350861E+04,0.000000E+00,5.085866E+00,0.000000E+00,7.560432E+03,0.000000E+00,5.230863E-01,0.000000E+00,3.680143E+05,0.000000E+00,2.546193E+01
15:15:00,0.000000E+00,5.824774E+04,0.000000E+00,5.110291E+00,0.000000E+00,6.432222E+04,0.000000E+00,5.643209E+00,1.390562E+05,5.668587E+05,7.177270E+00,4.973263E+01,3.490505E+04,6.961328E+04,1.801596E+00,6.107405E+00,6.203673E+03,1.208470E+04,3.201932E-01,1.060202E+00,4.460126E+03,8.439055E+03,2.302027E-01,7.403628E-01,7.275496E+03,1.585763E+04,3.755139E-01,1.391189E+00,3.061494E+03,1.798038E+04,1.580144E-01,1.577425E+00,1.039227E+05,1.119551E+05,5.363740E+00,9.821897E+00,7.020138E+04,8.738473E+04,3.623288E+00,7.666258E+00,1.055153E+05,1.567635E+05,5.445942E+00,1.375280E+01,6.531723E+04,1.524168E+05,3.371201E+00,1.337162E+01,1.298541E+04,1.292964E+04,6.702101E-01,1.134321E+00,8.696114E+03,9.865682E+03,4.488282E-01,8.655125E-01,1.315488E+04,1.745493E+04,6.789567E-01,1.531309E+00,8.283776E+03,1.646669E+04,4.275462E-01,1.444627E+00,0.000000E+00,7.775166E+03,0.000000E+00,5.379432E-01,0.000000E+00,7.378161E+04,0.000000E+00,5.104755E+00,0.000000E+00,7.591975E+03,0.000000E+00,5.252687E-01,0.000000E+00,3.680264E+05,0.000000E+00,2.546277E+01
15:30:00,0.000000E+00,5.800374E+04,0.000000E+00,5.088885E+00,0.000000E+00,6.416054E+04,0.000000E+00,5.629025E+00,1.378923E+05,5.652182E+05,7.117200E+00,4.958871E+01,3.458790E+04,6.951813E+04,1.785226E+00,6.099055E+00,6.183361E+03,1.202784E+04,3.191448E-01,1.055214E+00,4.445673E+03,8.357220E+03,2.294567E-01,7.331834E-01,7.246141E+03,1.535122E+04,3.739988E-01,1.346761E+00,3.049472E+03,1.873075E+04,1.573939E-01,1.643251E+00,1.034926E+05,1.114673E+05,5.341540E+00,9.779101E+00,6.991922E+04,8.623520E+04,3.608724E+00,7.565411E+00,1.050840E+05,1.515735E+05,5.423682E+00,1.329748E+01,6.502373E+04,1.611426E+05,3.356053E+00,1.413711E+01,1.292769E+04,1.288807E+04,6.672308E-01,1.130673E+00,8.658620E+03,9.754054E+03,4.468930E-01,8.557196E-01,1.309711E+04,1.693562E+04,6.759751E-01,1.485750E+00,8.244454E+03,1.735202E+04,4.255167E-01,1.522293E+00,0.000000E+00,7.802438E+03,0.000000E+00,5.398301E-01,0.000000E+00,7.406218E+04,0.000000E+00,5.124166E+00,0.000000E+00,7.623330E+03,0.000000E+00,5.274381E-01,0.000000E+00,3.680420E+05,0.000000E+00,2.546385E+01
15:45:00,0.000000E+00,5.776340E+04,0.000000E+00,5.067800E+00,0.000000E+00,6.399949E+04,0.000000E+00,5.614896E+00,1.367651E+05,5.636050E+05,7.059019E+00,4.944718E+01,3.428325E+04,6.937565E+04,1.769502E+00,6.086555E+00,6.163746E+03,1.195240E+04,3.181324E-01,1.048594E+00,4.431724E+03,8.264561E+03,2.287367E-01,7.250543E-01,7.217823E+03,1.482584E+04,3.725372E-01,1.300670E+00,3.037860E+03,1.940790E+04,1.567945E-01,1.702655E+00,1.030801E+05,1.107965E+05,5.320252E+00,9.720247E+00,6.964871E+04,8.502348E+04,3.594762E+00,7.459108E+00,1.046705E+05,1.461176E+05,5.402337E+00,1.281883E+01,6.474248E+04,1.693055E+05,3.341537E+00,1.485320E+01,1.287248E+04,1.282077E+04,6.643811E-01,1.124769E+00,8.622762E+03,9.631581E+03,4.450423E-01,8.449750E-01,1.304186E+04,1.638230E+04,6.731233E-01,1.437207E+00,8.206891E+03,1.817478E+04,4.235779E-01,1.594470E+00,0.000000E+00,7.828962E+03,0.000000E+00,5.416652E-01,0.000000E+00,7.434361E+04,0.000000E+00,5.143638E+00,0.000000E+00,7.653744E+03,0.000000E+00,5.295423E-01,0.000000E+00,3.680607E+05,0.000000E+00,2.546515E+01
16:00:00,0.000000E+00,5.752653E+04,0.000000E+00,5.047019E+00,0.000000E+00,6.383893E+04,0.000000E+00,5.600810E+00,1.356727E+05,5.620151E+05,7.002637E+00,4.930770E+01,3.399042E+04,6.918417E+04,1.754388E+00,6.069754E+00,6.144803E+03,1.186093E+04,3.171547E-01,1.040569E+00,4.418260E+03,8.162706E+03,2.280418E-01,7.161184E-01,7.190503E+03,1.430016E+04,3.711272E-01,1.254552E+00,3.026641E+03,1.999849E+04,1.562155E-01,1.754464E+00,1.026844E+05,1.099577E+05,5.299828E+00,9.646658E+00,6.938924E+04,8.375691E+04,3.581370E+00,7.347992E+00,1.042737E+05,1.405912E+05,5.381858E+00,1.233400E+01,6.447282E+04,1.767199E+05,3.327619E+00,1.550364E+01,1.281963E+04,1.272961E+04,6.616537E-01,1.116770E+00,8.588451E+03,9.498962E+03,4.432713E-01,8.333404E-01,1.298898E+04,1.581467E+04,6.703940E-01,1.387410E+00,8.170984E+03,1.891601E+04,4.217247E-01,1.659494E+00,0.000000E+00,7.854099E+03,0.000000E+00,5.434044E-01,0.000000E+00,7.461908E+04,0.000000E+00,5.162697E+00,0.000000E+00,7.682470E+03,0.000000E+00,5.315298E-01,0.000000E+00,3.680821E+05,0.000000E+00,2.546663E+01
16:15:00,0.000000E+00,5.729302E+04,0.000000E+00,5.026533E+00,0.000000E+00,6.367903E+04,0.000000E+00,5.586782E+00,1.346132E+05,5.604473E+05,6.947950E+00,4.917016E+01,3.370881E+04,6.894277E+04,1.739853E+00,6.048574E+00,6.126508E+03,1.175173E+04,3.162104E-01,1.030989E+00,4.405264E+03,8.050536E+03,2.273710E-01,7.062777E-01,7.164143E+03,1.379215E+04,3.697666E-01,1.209985E+00,3.015801E+03,2.049152E+04,1.556560E-01,1.797714E+00,1.023045E+05,1.089341E+05,5.280221E+00,9.556848E+00,6.914022E+04,8.241678E+04,3.568517E+00,7.230423E+00,1.038929E+05,1.351859E+05,5.362201E+00,1.185979E+01,6.421410E+04,1.832284E+05,3.314266E+00,1.607459E+01,1.276903E+04,1.261250E+04,6.590420E-01,1.106496E+00,8.555600E+03,9.354236E+03,4.415758E-01,8.206437E-01,1.293834E+04,1.525203E+04,6.677805E-01,1.338050E+00,8.136641E+03,1.956008E+04,4.199521E-01,1.715995E+00,0.000000E+00,7.877267E+03,0.000000E+00,5.450073E-01,0.000000E+00,7.488195E+04,0.000000E+00,5.180884E+00,0.000000E+00,7.708803E+03,0.000000E+00,5.333517E-01,0.000000E+00,3.681057E+05,0.000000E+00,2.546826E+01
16:30:00,0.000000E+00,5.706280E+04,0.000000E+00,5.006337E+00,0.000000E+00,6.352016E+04,0.000000E+00,5.572844E+00,1.335849E+05,5.589029E+05,6.894875E+00,4.903467E+01,3.343786E+04,6.865098E+04,1.725868E+00,6.022974E+00,6.108835E+03,1.163558E+04,3.152983E-01,1.020799E+00,4.392718E+03,7.927962E+03,2.267235E-01,6.955241E-01,7.138706E+03,1.332639E+04,3.684537E-01,1.169124E+00,3.005322E+03,2.087724E+04,1.551152E-01,1.831551E+00,1.019397E+05,1.078188E+05,5.261390E+00,9.459003E+00,6.890110E+04,8.099618E+04,3.556176E+00,7.105795E+00,1.035271E+05,1.301495E+05,5.343322E+00,1.141796E+01,6.396574E+04,1.886877E+05,3.301447E+00,1.655350E+01,1.272055E+04,1.247891E+04,6.565397E-01,1.094776E+00,8.524131E+03,9.196679E+03,4.399516E-01,8.068212E-01,1.288983E+04,1.471914E+04,6.652767E-01,1.291300E+00,8.103772E+03,2.009258E+04,4.182557E-01,1.762708E+00,0.000000E+00,7.897960E+03,0.000000E+00,5.464390E-01,0.000000E+00,7.512612E+04,0.000000E+00,5.197778E+00,0.000000E+00,7.732105E+03,0.000000E+00,5.349639E-01,0.000000E+00,3.681309E+05,0.000000E+00,2.547000E+01
16:45:00,0.000000E+00,5.683589E+04,0.000000E+00,4.986430E+00,0.000000E+00,6.336308E+04,0.000000E+00,5.559063E+00,1.325940E+05,5.573869E+05,6.843733E+00,4.890167E+01,3.317892E+04,6.830915E+04,1.712503E+00,5.992983E+00,6.091843E+03,1.153527E+04,3.144213E-01,1.011998E+00,4.380661E+03,7.797951E+03,2.261012E-01,6.841182E-01,7.114275E+03,1.291386E+04,3.671927E-01,1.132934E+00,2.995242E+03,2.114993E+04,1.545949E-01,1.855471E+00,1.015908E+05,1.068256E+05,5.243382E+00,9.371868E+00,6.867247E+04,7.952077E+04,3.544376E+00,6.976358E+00,1.031773E+05,1.255995E+05,5.325269E+00,1.101879E+01,6.372835E+04,1.929983E+05,3.289194E+00,1.693163E+01,1.267432E+04,1.235107E+04,6.541536E-01,1.083560E+00,8.494127E+03,9.028736E+03,4.384030E-01,7.920876E-01,1.284357E+04,1.422931E+04,6.628892E-01,1.248328E+00,8.072461E+03,2.050376E+04,4.166397E-01,1.798777E+00,0.000000E+00,7.915754E+03,0.000000E+00,5.476701E-01,0.000000E+00,7.534615E+04,0.000000E+00,5.213001E+00,0.000000E+00,7.751824E+03,0.000000E+00,5.363282E-01,0.000000E+00,3.681572E+05,0.000000E+00,2.547183E+01
17:00:00,0.000000E+00,5.661235E+04,0.000000E+00,4.966818E+00,0.000000E+00,6.320890E+04,0.000000E+00,5.545537E+00,1.316363E+05,5.559081E+05,6.794298E+00,4.877193E+01,3.293082E+04,6.791788E+04,1.699697E+00,5.958655E+00,6.075484E+03,1.147570E+04,3.135769E-01,1.006773E+00,4.369059E+03,7.667388E+03,2.255024E-01,6.726638E-01,7.090784E+03,1.256109E+04,3.659803E-01,1.101986E+00,2.985529E+03,2.129132E+04,1.540936E-01,1.867872E+00,1.012565E+05,1.062031E+05,5.226131E+00,9.317256E+00,6.845350E+04,7.805327E+04,3.533074E+00,6.847615E+00,1.028423E+05,1.216154E+05,5.307975E+00,1.066929E+01,6.350103E+04,1.959413E+05,3.277462E+00,1.718979E+01,1.263017E+04,1.225367E+04,6.518749E-01,1.075015E+00,8.465478E+03,8.857301E+03,4.369243E-01,7.770477E-01,1.279940E+04,1.379014E+04,6.606092E-01,1.209800E+00,8.042589E+03,2.077175E+04,4.150979E-01,1.822284E+00,0.000000E+00,7.930247E+03,0.000000E+00,5.486728E-01,0.000000E+00,7.553678E+04,0.000000E+00,5.226190E+00,0.000000E+00,7.767429E+03,0.000000E+00,5.374079E-01,0.000000E+00,3.681842E+05,0.000000E+00,2.547369E+01
17:15:00,0.000000E+00,5.639233E+04,0.000000E+00,4.947516E+00,0.000000E+00,6.305879E+04,0.000000E+00,5.532368E+00,1.307073E+05,5.544765E+05,6.746351E+00,4.864634E+01,3.269249E+04,6.747997E+04,1.687396E+00,5.920235E+00,6.059704E+03,1.145986E+04,3.127625E-01,1.005383E+00,4.357875E+03,7.531674E+03,2.249251E-01,6.607576E-01,7.068154E+03,1.225696E+04,3.648123E-01,1.075306E+00,2.976154E+03,2.129711E+04,1.536097E-01,1.868378E+00,1.009356E+05,1.059810E+05,5.209570E+00,9.297775E+00,6.824334E+04,7.654459E+04,3.522227E+00,6.715259E+00,1.025206E+05,1.181044E+05,5.291374E+00,1.036128E+01,6.328290E+04,1.974336E+05,3.266203E+00,1.732068E+01,1.258793E+04,1.219000E+04,6.496946E-01,1.069430E+00,8.438071E+03,8.677316E+03,4.355098E-01,7.612577E-01,1.275713E+04,1.339235E+04,6.584278E-01,1.174904E+00,8.014033E+03,2.088846E+04,4.136240E-01,1.832521E+00,0.000000E+00,7.941032E+03,0.000000E+00,5.494190E-01,0.000000E+00,7.569279E+04,0.000000E+00,5.236984E+00,0.000000E+00,7.778418E+03,0.000000E+00,5.381682E-01,0.000000E+00,3.682112E+05,0.000000E+00,2.547556E+01
17:30:00,0.000000E+00,5.617601E+04,0.000000E+00,4.928538E+00,0.000000E+00,6.291321E+04,0.000000E+00,5.519596E+00,1.298054E+05,5.530958E+05,6.699798E+00,4.852521E+01,3.246337E+04,6.699697E+04,1.675570E+00,5.877859E+00,6.044473E+03,1.148876E+04,3.119763E-01,1.007920E+00,4.347086E+03,7.388720E+03,2.243683E-01,6.482163E-01,7.046339E+03,1.198972E+04,3.636863E-01,1.051862E+00,2.967096E+03,2.115990E+04,1.531422E-01,1.856339E+00,1.006274E+05,1.061863E+05,5.193658E+00,9.315793E+00,6.804147E+04,7.497241E+04,3.511807E+00,6.577333E+00,1.022116E+05,1.149642E+05,5.275425E+00,1.008580E+01,6.307342E+04,1.973766E+05,3.255391E+00,1.731566E+01,1.254748E+04,1.216294E+04,6.476068E-01,1.067056E+00,8.411831E+03,8.486605E+03,4.341554E-01,7.445268E-01,1.271666E+04,1.302574E+04,6.563389E-01,1.142742E+00,7.986714E+03,2.084428E+04,4.122140E-01,1.828643E+00,0.000000E+00,7.947783E+03,0.000000E+00,5.498861E-01,0.000000E+00,7.580976E+04,0.000000E+00,5.245077E+00,0.000000E+00,7.784378E+03,0.000000E+00,5.385806E-01,0.000000E+00,3.682377E+05,0.000000E+00,2.547739E+01
17:45:00,0.000000E+00,5.596355E+04,0.000000E+00,4.909899E+00,0.000000E+00,6.277186E+04,0.000000E+00,5.507196E+00,1.289293E+05,5.517628E+05,6.654583E+00,4.840827E+01,3.224298E+04,6.646948E+04,1.664195E+00,5.831580E+00,6.029764E+03,1.154844E+04,3.112171E-01,1.013156E+00,4.336674E+03,7.234309E+03,2.238309E-01,6.346699E-01,7.025300E+03,1.173838E+04,3.626004E-01,1.029813E+00,2.958341E+03,2.084550E+04,1.526903E-01,1.828755E+00,1.003309E+05,1.066974E+05,5.178359E+00,9.360641E+00,6.784742E+04,7.329445E+04,3.501792E+00,6.430127E+00,1.019145E+05,1.119996E+05,5.260091E+00,9.825721E+00,6.287210E+04,1.954085E+05,3.245000E+00,1.714297E+01,1.250872E+04,1.216019E+04,6.456064E-01,1.066816E+00,8.386693E+03,8.280976E+03,4.328580E-01,7.264871E-01,1.267789E+04,1.267058E+04,6.543376E-01,1.111585E+00,7.960564E+03,2.060308E+04,4.108643E-01,1.807480E+00,0.000000E+00,7.950068E+03,0.000000E+00,5.500442E-01,0.000000E+00,7.588243E+04,0.000000E+00,5.250105E+00,0.000000E+00,7.784815E+03,0.000000E+00,5.386108E-01,0.000000E+00,3.682631E+05,0.000000E+00,2.547915E+01
18:00:00,0.000000E+00,5.575507E+04,0.000000E+00,4.891608E+00,0.000000E+00,6.263386E+04,0.000000E+00,5.495089E+00,1.280781E+05,5.504686E+05,6.610645E+00,4.829473E+01,3.203087E+04,6.589761E+04,1.653247E+00,5.781408E+00,6.015556E+03,1.162815E+04,3.104838E-01,1.020151E+00,4.326623E+03,7.071676E+03,2.233121E-01,6.204020E-01,7.005002E+03,1.148670E+04,3.615527E-01,1.007734E+00,2.949875E+03,2.036441E+04,1.522534E-01,1.786548E+00,1.000458E+05,1.074317E+05,5.163643E+00,9.425073E+00,6.766080E+04,7.154010E+04,3.492160E+00,6.276218E+00,1.016287E+05,1.090651E+05,5.245341E+00,9.568291E+00,6.267853E+04,1.916041E+05,3.235010E+00,1.680920E+01,1.247156E+04,1.217350E+04,6.436887E-01,1.067984E+00,8.362598E+03,8.063557E+03,4.316144E-01,7.074131E-01,1.264071E+04,1.231228E+04,6.524190E-01,1.080152E+00,7.935517E+03,2.017268E+04,4.095715E-01,1.769720E+00,0.000000E+00,7.947400E+03,0.000000E+00,5.498596E-01,0.000000E+00,7.590517E+04,0.000000E+00,5.251678E+00,0.000000E+00,7.779204E+03,0.000000E+00,5.382226E-01,0.000000E+00,3.682870E+05,0.000000E+00,2.548080E+01
18:15:00,0.000000E+00,5.555062E+04,0.000000E+00,4.873672E+00,0.000000E+00,6.249798E+04,0.000000E+00,5.483168E+00,1.272427E+05,5.492016E+05,6.567527E+00,4.818357E+01,3.182474E+04,6.528108E+04,1.642608E+00,5.727318E+00,6.086560E+03,1.169354E+04,3.141486E-01,1.025887E+00,4.372874E+03,6.899884E+03,2.256992E-01,6.053306E-01,7.070108E+03,1.122448E+04,3.649131E-01,9.847297E-01,2.997650E+03,1.971055E+04,1.547192E-01,1.729184E+00,1.016898E+05,1.080711E+05,5.248493E+00,9.481171E+00,6.876019E+04,6.969654E+04,3.548903E+00,6.114483E+00,1.032721E+05,1.060669E+05,5.330159E+00,9.305258E+00,6.377121E+04,1.858790E+05,3.291406E+00,1.630693E+01,1.267475E+04,1.217016E+04,6.541759E-01,1.067692E+00,8.498717E+03,7.833097E+03,4.386398E-01,6.871949E-01,1.284389E+04,1.194128E+04,6.629055E-01,1.047605E+00,8.070733E+03,1.954482E+04,4.165503E-01,1.714637E+00,0.000000E+00,7.939494E+03,0.000000E+00,5.493126E-01,0.000000E+00,7.587433E+04,0.000000E+00,5.249544E+00,0.000000E+00,7.767220E+03,0.000000E+00,5.373934E-01,0.000000E+00,3.683084E+05,0.000000E+00,2.548229E+01
18:30:00,0.000000E+00,5.535017E+04,0.000000E+00,4.856087E+00,0.000000E+00,6.236271E+04,0.000000E+00,5.471301E+00,1.264646E+05,5.479468E+05,6.527368E+00,4.807349E+01,3.163105E+04,6.461999E+04,1.632611E+00,5.669318E+00,6.158045E+03,1.170644E+04,3.178381E-01,1.027019E+00,4.419471E+03,6.721613E+03,2.281043E-01,5.896908E-01,7.135873E+03,1.095245E+04,3.683074E-01,9.608645E-01,3.045679E+03,1.887524E+04,1.571981E-01,1.655902E+00,1.033465E+05,1.082546E+05,5.334000E+00,9.497272E+00,6.986785E+04,6.778597E+04,3.606070E+00,5.946868E+00,1.049282E+05,1.029801E+05,5.415633E+00,9.034455E+00,6.487257E+04,1.781287E+05,3.348248E+00,1.562698E+01,1.288001E+04,1.211442E+04,6.647694E-01,1.062802E+00,8.636177E+03,7.592005E+03,4.457342E-01,6.660440E-01,1.304914E+04,1.155534E+04,6.734984E-01,1.013747E+00,8.207335E+03,1.870930E+04,4.236004E-01,1.641336E+00,0.000000E+00,7.926125E+03,0.000000E+00,5.483876E-01,0.000000E+00,7.578696E+04,0.000000E+00,5.243500E+00,0.000000E+00,7.748617E+03,0.000000E+00,5.361063E-01,0.000000E+00,3.683268E+05,0.000000E+00,2.548356E+01
18:45:00,0.000000E+00,5.515356E+04,0.000000E+00,4.838838E+00,0.000000E+00,6.222632E+04,0.000000E+00,5.459335E+00,1.257932E+05,5.466869E+05,6.492713E+00,4.796295E+01,3.145912E+04,6.391600E+04,1.623737E+00,5.607555E+00,6.230233E+03,1.162913E+04,3.215636E-01,1.020236E+00,4.466573E+03,6.537995E+03,2.305350E-01,5.735820E-01,7.202564E+03,1.067228E+04,3.717491E-01,9.362849E-01,3.094116E+03,1.785722E+04,1.596979E-01,1.566591E+00,1.050232E+05,1.076181E+05,5.420516E+00,9.441421E+00,7.098834E+04,6.582094E+04,3.663888E+00,5.774477E+00,1.066041E+05,9.986147E+04,5.502114E+00,8.760863E+00,6.598721E+04,1.683262E+05,3.405765E+00,1.476700E+01,1.308868E+04,1.196982E+04,6.755360E-01,1.050115E+00,8.775847E+03,7.341926E+03,4.529407E-01,6.441047E-01,1.325779E+04,1.116078E+04,6.842645E-01,9.791325E-01,8.346182E+03,1.766396E+04,4.307646E-01,1.549629E+00,0.000000E+00,7.907079E+03,0.000000E+00,5.470699E-01,0.000000E+00,7.564037E+04,0.000000E+00,5.233358E+00,0.000000E+00,7.723197E+03,0.000000E+00,5.343476E-01,0.000000E+00,3.683413E+05,0.000000E+00,2.548456E+01
19:00:00,0.000000E+00,5.496051E+04,0.000000E+00,4.821901E+00,0.000000E+00,6.208682E+04,0.000000E+00,5.447097E+00,1.252225E+05,5.454020E+05,6.463255E+00,4.785023E+01,3.131013E+04,6.317108E+04,1.616047E+00,5.542200E+00,6.303165E+03,1.139411E+04,3.253270E-01,9.996168E-01,4.514204E+03,6.360747E+03,2.329928E-01,5.580320E-01,7.270238E+03,1.039887E+04,3.752409E-01,9.122995E-01,3.143024E+03,1.660520E+04,1.622218E-01,1.456751E+00,1.067197E+05,1.054908E+05,5.508038E+00,9.254782E+00,7.212172E+04,6.391642E+04,3.722356E+00,5.607393E+00,1.083000E+05,9.684356E+04,5.589600E+00,8.496103E+00,6.711512E+04,1.559683E+05,3.463953E+00,1.368285E+01,1.330095E+04,1.166900E+04,6.864852E-01,1.023724E+00,8.917855E+03,7.094911E+03,4.602654E-01,6.224341E-01,1.347006E+04,1.077166E+04,6.952133E-01,9.449950E-01,8.487398E+03,1.635869E+04,4.380486E-01,1.435118E+00,0.000000E+00,7.881858E+03,0.000000E+00,5.453249E-01,0.000000E+00,7.542947E+04,0.000000E+00,5.218766E+00,0.000000E+00,7.690525E+03,0.000000E+00,5.320871E-01,0.000000E+00,3.683510E+05,0.000000E+00,2.548523E+01
19:15:00,0.000000E+00,5.477056E+04,0.000000E+00,4.805237E+00,0.000000E+00,6.194278E+04,0.000000E+00,5.434460E+00,1.247217E+05,5.440776E+05,6.437407E+00,4.773404E+01,3.118088E+04,6.238739E+04,1.609376E+00,5.473446E+00,6.376807E+03,1.103482E+04,3.291266E-01,9.680942E-01,4.562338E+03,6.200152E+03,2.354761E-01,5.439431E-01,7.338879E+03,1.015195E+04,3.787822E-01,8.906367E-01,3.192375E+03,1.523193E+04,1.647685E-01,1.336275E+00,1.084329E+05,1.021994E+05,5.596404E+00,8.966014E+00,7.326593E+04,6.217602E+04,3.781372E+00,5.454710E+00,1.100125E+05,9.411126E+04,5.677929E+00,8.256401E+00,6.825418E+04,1.421579E+05,3.522706E+00,1.247126E+01,1.351639E+04,1.124601E+04,6.975956E-01,9.866129E-01,9.061917E+03,6.861902E+03,4.676945E-01,6.019925E-01,1.368550E+04,1.040743E+04,7.063233E-01,9.130417E-01,8.630704E+03,1.490473E+04,4.454390E-01,1.307562E+00,0.000000E+00,7.850122E+03,0.000000E+00,5.431292E-01,0.000000E+00,7.515094E+04,0.000000E+00,5.199495E+00,0.000000E+00,7.650348E+03,0.000000E+00,5.293073E-01,0.000000E+00,3.683549E+05,0.000000E+00,2.548550E+01
19:30:00,0.000000E+00,5.458323E+04,0.000000E+00,4.788803E+00,0.000000E+00,6.179419E+04,0.000000E+00,5.421424E+00,1.242659E+05,5.427120E+05,6.413882E+00,4.761424E+01,3.106853E+04,6.156981E+04,1.603577E+00,5.401716E+00,6.451062E+03,1.060424E+04,3.329576E-01,9.303168E-01,4.610903E+03,6.050825E+03,2.379816E-01,5.308429E-01,7.408372E+03,9.923762E+03,3.823671E-01,8.706185E-01,3.242097E+03,1.388990E+04,1.673341E-01,1.218539E+00,1.101592E+05,9.820082E+04,5.685435E+00,8.615193E+00,7.441867E+04,6.054712E+04,3.840822E+00,5.311810E+00,1.117381E+05,9.158500E+04,5.766924E+00,8.034778E+00,6.940204E+04,1.283540E+05,3.581908E+00,1.126026E+01,1.373459E+04,1.074811E+04,7.088470E-01,9.429307E-01,9.207765E+03,6.637962E+03,4.752150E-01,5.823466E-01,1.390369E+04,1.006064E+04,7.175743E-01,8.826184E-01,8.775833E+03,1.344959E+04,4.529227E-01,1.179904E+00,0.000000E+00,7.812888E+03,0.000000E+00,5.405531E-01,0.000000E+00,7.481413E+04,0.000000E+00,5.176192E+00,0.000000E+00,7.603743E+03,0.000000E+00,5.260829E-01,0.000000E+00,3.683522E+05,0.000000E+00,2.548531E+01
19:45:00,0.000000E+00,5.439810E+04,0.000000E+00,4.772561E+00,0.000000E+00,6.164207E+04,0.000000E+00,5.408078E+00,1.238458E+05,5.413134E+05,6.392198E+00,4.749153E+01,3.097160E+04,6.072707E+04,1.598574E+00,5.327781E+00,6.441047E+03,1.015198E+04,3.324389E-01,8.906380E-01,4.603837E+03,5.917968E+03,2.376155E-01,5.191877E-01,7.393817E+03,9.720982E+03,3.816138E-01,8.528292E-01,3.236127E+03,1.267259E+04,1.670251E-01,1.111746E+00,1.099766E+05,9.392381E+04,5.675941E+00,8.239953E+00,7.429869E+04,5.908149E+04,3.834581E+00,5.183233E+00,1.115548E+05,8.932579E+04,5.757394E+00,7.836583E+00,6.927749E+04,1.154601E+05,3.575434E+00,1.012909E+01,1.371622E+04,1.022010E+04,7.078885E-01,8.966066E-01,9.195861E+03,6.429048E+03,4.745933E-01,5.640189E-01,1.388532E+04,9.738576E+03,7.166156E-01,8.543642E-01,8.763250E+03,1.208484E+04,4.522663E-01,1.060178E+00,0.000000E+00,7.772286E+03,0.000000E+00,5.377439E-01,0.000000E+00,7.443847E+04,0.000000E+00,5.150201E+00,0.000000E+00,7.552871E+03,0.000000E+00,5.225632E-01,0.000000E+00,3.683427E+05,0.000000E+00,2.548466E+01
20:00:00,0.000000E+00,5.421491E+04,0.000000E+00,4.756489E+00,0.000000E+00,6.148833E+04,0.000000E+00,5.394591E+00,1.234205E+05,5.398976E+05,6.370246E+00,4.736732E+01,3.088282E+04,5.987173E+04,1.593991E+00,5.252740E+00,6.431460E+03,9.712107E+03,3.319422E-01,8.520470E-01,4.597072E+03,5.801532E+03,2.372650E-01,5.089732E-01,7.379919E+03,9.544304E+03,3.808943E-01,8.373299E-01,3.230435E+03,1.162979E+04,1.667305E-01,1.020264E+00,1.098008E+05,8.967212E+04,5.666799E+00,7.866943E+00,7.418330E+04,5.778226E+04,3.828579E+00,5.069257E+00,1.113784E+05,8.736907E+04,5.748221E+00,7.664927E+00,6.915767E+04,1.040079E+05,3.569205E+00,9.124416E+00,1.369938E+04,9.694141E+03,7.070088E-01,8.504636E-01,9.184947E+03,6.236347E+03,4.740230E-01,5.471138E-01,1.386848E+04,9.446170E+03,7.157358E-01,8.287122E-01,8.751705E+03,1.086510E+04,4.516637E-01,9.531724E-01,0.000000E+00,7.730721E+03,0.000000E+00,5.348682E-01,0.000000E+00,7.404593E+04,0.000000E+00,5.123043E+00,0.000000E+00,7.500192E+03,0.000000E+00,5.189184E-01,0.000000E+00,3.683268E+05,0.000000E+00,2.548356E+01
20:15:00,0.000000E+00,5.403357E+04,0.000000E+00,4.740581E+00,0.000000E+00,6.133521E+04,0.000000E+00,5.381157E+00,1.229417E+05,5.384846E+05,6.345534E+00,4.724336E+01,3.079198E+04,5.901589E+04,1.589303E+00,5.177655E+00,6.422067E+03,9.319849E+03,3.314559E-01,8.176341E-01,4.590440E+03,5.703576E+03,2.369215E-01,5.003800E-01,7.366396E+03,9.395997E+03,3.801946E-01,8.243196E-01,3.224863E+03,1.079760E+04,1.664422E-01,9.472591E-01,1.096243E+05,8.578046E+04,5.657640E+00,7.525525E+00,7.406769E+04,5.666959E+04,3.822576E+00,4.971646E+00,1.112014E+05,8.569271E+04,5.739035E+00,7.517867E+00,6.903773E+04,9.442474E+04,3.562981E+00,8.283715E+00,1.368254E+04,9.205388E+03,7.061324E-01,8.075854E-01,9.174042E+03,6.062735E+03,4.734551E-01,5.318833E-01,1.385164E+04,9.182470E+03,7.148592E-01,8.055785E-01,8.740228E+03,9.834388E+03,4.510665E-01,8.627513E-01,0.000000E+00,7.690400E+03,0.000000E+00,5.320785E-01,0.000000E+00,7.365704E+04,0.000000E+00,5.096136E+00,0.000000E+00,7.448007E+03,0.000000E+00,5.153079E-01,0.000000E+00,3.683054E+05,0.000000E+00,2.548208E+01
20:30:00,0.000000E+00,5.385415E+04,0.000000E+00,4.724840E+00,0.000000E+00,6.118532E+04,0.000000E+00,5.368007E+00,1.224132E+05,5.370979E+05,6.318257E+00,4.712170E+01,3.069662E+04,5.817334E+04,1.584381E+00,5.103737E+00,6.412795E+03,9.042687E+03,3.309762E-01,7.933194E-01,4.583895E+03,5.613982E+03,2.365829E-01,4.925203E-01,7.353150E+03,9.263205E+03,3.795097E-01,8.126704E-01,3.219332E+03,1.025986E+04,1.661562E-01,9.000862E-01,1.094463E+05,8.291509E+04,5.648423E+00,7.274151E+00,7.395125E+04,5.564486E+04,3.816546E+00,4.881751E+00,1.110230E+05,8.417926E+04,5.729796E+00,7.385099E+00,6.891713E+04,8.760104E+04,3.556737E+00,7.685102E+00,1.366530E+04,8.822758E+03,7.052385E-01,7.740178E-01,9.162878E+03,5.899105E+03,4.728763E-01,5.175285E-01,1.383439E+04,8.936946E+03,7.139654E-01,7.840394E-01,8.728553E+03,9.083353E+03,4.504614E-01,7.968662E-01,0.000000E+00,7.653567E+03,0.000000E+00,5.295301E-01,0.000000E+00,7.329310E+04,0.000000E+00,5.070956E+00,0.000000E+00,7.398705E+03,0.000000E+00,5.118969E-01,0.000000E+00,3.682796E+05,0.000000E+00,2.548029E+01
20:45:00,0.000000E+00,5.367688E+04,0.000000E+00,4.709288E+00,0.000000E+00,6.104102E+04,0.000000E+00,5.355347E+00,1.218633E+05,5.357592E+05,6.289875E+00,4.700426E+01,3.059879E+04,5.735735E+04,1.579331E+00,5.032149E+00,6.403645E+03,8.865787E+03,3.305031E-01,7.778016E-01,4.577438E+03,5.528926E+03,2.362491E-01,4.850588E-01,7.340154E+03,9.136150E+03,3.788381E-01,8.015245E-01,3.213848E+03,9.961723E+03,1.658727E-01,8.739347E-01,1.092692E+05,8.092081E+04,5.639268E+00,7.099206E+00,7.383549E+04,5.466845E+04,3.810562E+00,4.796095E+00,1.108455E+05,8.273478E+04,5.720621E+00,7.258381E+00,6.879740E+04,8.306830E+04,3.550548E+00,7.287478E+00,1.364789E+04,8.531711E+03,7.043385E-01,7.484856E-01,9.151611E+03,5.742293E+03,4.722939E-01,5.037718E-01,1.381699E+04,8.701374E+03,7.130655E-01,7.633734E-01,8.716830E+03,8.566009E+03,4.498553E-01,7.514829E-01,0.000000E+00,7.622257E+03,0.000000E+00,5.273639E-01,0.000000E+00,7.297376E+04,0.000000E+00,5.048862E+00,0.000000E+00,7.354496E+03,0.000000E+00,5.088382E-01,0.000000E+00,3.682508E+05,0.000000E+00,2.547830E+01
21:00:00,0.000000E+00,5.350206E+04,0.000000E+00,4.693951E+00,0.000000E+00,6.090349E+04,0.000000E+00,5.343282E+00,1.213253E+05,5.344802E+05,6.262105E+00,4.689204E+01,3.050168E+04,5.657864E+04,1.574319E+00,4.963832E+00,6.394789E+03,8.738758E+03,3.300456E-01,7.666592E-01,4.571193E+03,5.451810E+03,2.359265E-01,4.782936E-01,7.327629E+03,9.019485E+03,3.781912E-01,7.912900E-01,3.208532E+03,9.763972E+03,1.655980E-01,8.565894E-01,1.090980E+05,7.936050E+04,5.630427E+00,6.962336E+00,7.372364E+04,5.377529E+04,3.804785E+00,4.717740E+00,1.106740E+05,8.140674E+04,5.711763E+00,7.141877E+00,6.868183E+04,7.957017E+04,3.544579E+00,6.980619E+00,1.363074E+04,8.288879E+03,7.034530E-01,7.271836E-01,9.140513E+03,5.596648E+03,4.717208E-01,4.909947E-01,1.379984E+04,8.481821E+03,7.121801E-01,7.441125E-01,8.705330E+03,8.156433E+03,4.492615E-01,7.155542E-01,0.000000E+00,7.597071E+03,0.000000E+00,5.256213E-01,0.000000E+00,7.270574E+04,0.000000E+00,5.030318E+00,0.000000E+00,7.316219E+03,0.000000E+00,5.061899E-01,0.000000E+00,3.682205E+05,0.000000E+00,2.547620E+01
21:15:00,0.000000E+00,5.332997E+04,0.000000E+00,4.678853E+00,0.000000E+00,6.077271E+04,0.000000E+00,5.331809E+00,1.207930E+05,5.332616E+05,6.234633E+00,4.678514E+01,3.040391E+04,5.584356E+04,1.569273E+00,4.899344E+00,6.386129E+03,8.630439E+03,3.295983E-01,7.571580E-01,4.565093E+03,5.379519E+03,2.356115E-01,4.719518E-01,7.315427E+03,8.909823E+03,3.775611E-01,7.816696E-01,3.203332E+03,9.603410E+03,1.653294E-01,8.425059E-01,1.089311E+05,7.797978E+04,5.621808E+00,6.841220E+00,7.361457E+04,5.293754E+04,3.799155E+00,4.644247E+00,1.105067E+05,8.016601E+04,5.703127E+00,7.033032E+00,6.856922E+04,7.657245E+04,3.538765E+00,6.717653E+00,1.361369E+04,8.069213E+03,7.025731E-01,7.079138E-01,9.129482E+03,5.459889E+03,4.711515E-01,4.789971E-01,1.378279E+04,8.276156E+03,7.113003E-01,7.260700E-01,8.693941E+03,7.801408E+03,4.486737E-01,6.844103E-01,0.000000E+00,7.577200E+03,0.000000E+00,5.242464E-01,0.000000E+00,7.248328E+04,0.000000E+00,5.014927E+00,0.000000E+00,7.283373E+03,0.000000E+00,5.039173E-01,0.000000E+00,3.681895E+05,0.000000E+00,2.547406E+01
21:30:00,0.000000E+00,5.316075E+04,0.000000E+00,4.664007E+00,0.000000E+00,6.064797E+04,0.000000E+00,5.320865E+00,1.202768E+05,5.320986E+05,6.207986E+00,4.668311E+01,3.030731E+04,5.515500E+04,1.564287E+00,4.838936E+00,6.377771E+03,8.532520E+03,3.291667E-01,7.485687E-01,4.559211E+03,5.310567E+03,2.353077E-01,4.659028E-01,7.303683E+03,8.805243E+03,3.769548E-01,7.724951E-01,3.198310E+03,9.464165E+03,1.650701E-01,8.302915E-01,1.087704E+05,7.671878E+04,5.613516E+00,6.730601E+00,7.350964E+04,5.214108E+04,3.793739E+00,4.574376E+00,1.103458E+05,7.899290E+04,5.694819E+00,6.930118E+00,6.846094E+04,7.394489E+04,3.533176E+00,6.487153E+00,1.359697E+04,7.867140E+03,7.017099E-01,6.901869E-01,9.118662E+03,5.330901E+03,4.705930E-01,4.676814E-01,1.376607E+04,8.082868E+03,7.104373E-01,7.091133E-01,8.682805E+03,7.487845E+03,4.480989E-01,6.569031E-01,0.000000E+00,7.561440E+03,0.000000E+00,5.231561E-01,0.000000E+00,7.229721E+04,0.000000E+00,5.002053E+00,0.000000E+00,7.255064E+03,0.000000E+00,5.019587E-01,0.000000E+00,3.681586E+05,0.000000E+00,2.547192E+01
21:45:00,0.000000E+00,5.299445E+04,0.000000E+00,4.649418E+00,0.000000E+00,6.052835E+04,0.000000E+00,5.310371E+00,1.197651E+05,5.309839E+05,6.181576E+00,4.658532E+01,3.021064E+04,5.451158E+04,1.559298E+00,4.782490E+00,6.369608E+03,8.441015E+03,3.287452E-01,7.405417E-01,4.553470E+03,5.243757E+03,2.350113E-01,4.600417E-01,7.292240E+03,8.703981E+03,3.763641E-01,7.636116E-01,3.193400E+03,9.339058E+03,1.648165E-01,8.193167E-01,1.086138E+05,7.554365E+04,5.605430E+00,6.627514E+00,7.340736E+04,5.137347E+04,3.788459E+00,4.507035E+00,1.101889E+05,7.786795E+04,5.686719E+00,6.831428E+00,6.835541E+04,7.160875E+04,3.527729E+00,6.282214E+00,1.358041E+04,7.679196E+03,7.008555E-01,6.736993E-01,9.107954E+03,5.208404E+03,4.700403E-01,4.569350E-01,1.374952E+04,7.899952E+03,7.095831E-01,6.930665E-01,8.671812E+03,7.207516E+03,4.475315E-01,6.323111E-01,0.000000E+00,7.548753E+03,0.000000E+00,5.222783E-01,0.000000E+00,7.213959E+04,0.000000E+00,4.991148E+00,0.000000E+00,7.230479E+03,0.000000E+00,5.002577E-01,0.000000E+00,3.681278E+05,0.000000E+00,2.546979E+01
22:00:00,0.000000E+00,5.283106E+04,0.000000E+00,4.635084E+00,0.000000E+00,6.041298E+04,0.000000E+00,5.300250E+00,1.192690E+05,5.299107E+05,6.155973E+00,4.649117E+01,3.011587E+04,5.390944E+04,1.554406E+00,4.729665E+00,6.361735E+03,8.354006E+03,3.283388E-01,7.329088E-01,4.547937E+03,5.178705E+03,2.347257E-01,4.543348E-01,7.281225E+03,8.605472E+03,3.757955E-01,7.549696E-01,3.188658E+03,9.223969E+03,1.645717E-01,8.092205E-01,1.084631E+05,7.443594E+04,5.597654E+00,6.530339E+00,7.330902E+04,5.063051E+04,3.783384E+00,4.441857E+00,1.100380E+05,7.678400E+04,5.678930E+00,6.736337E+00,6.825397E+04,6.950765E+04,3.522493E+00,6.097894E+00,1.356427E+04,7.503187E+03,7.000222E-01,6.582586E-01,9.097509E+03,5.091759E+03,4.695012E-01,4.467020E-01,1.373338E+04,7.726353E+03,7.087499E-01,6.778370E-01,8.661112E+03,6.954274E+03,4.469792E-01,6.100951E-01,0.000000E+00,7.538343E+03,0.000000E+00,5.215580E-01,0.000000E+00,7.200431E+04,0.000000E+00,4.981788E+00,0.000000E+00,7.208960E+03,0.000000E+00,4.987689E-01,0.000000E+00,3.680973E+05,0.000000E+00,2.546768E+01
22:15:00,0.000000E+00,4.395762E+04,0.000000E+00,3.856581E+00,0.000000E+00,5.029601E+04,0.000000E+00,4.412652E+00,9.918605E+04,4.411440E+05,5.119406E+00,3.870331E+01,2.505724E+04,4.467183E+04,1.293309E+00,3.919217E+00,5.298182E+03,6.925484E+03,2.734472E-01,6.075827E-01,3.787653E+03,4.288434E+03,1.954863E-01,3.762303E-01,6.063121E+03,7.130097E+03,3.129272E-01,6.255331E-01,2.655249E+03,7.638831E+03,1.370416E-01,6.701563E-01,9.032348E+04,6.156779E+04,4.661488E+00,5.401406E+00,6.105008E+04,4.188175E+04,3.150715E+00,3.674322E+00,9.163573E+04,6.353382E+04,4.729213E+00,5.573887E+00,5.683625E+04,5.704474E+04,2.933240E+00,5.004528E+00,1.129685E+04,6.179005E+03,5.830055E-01,5.420876E-01,7.576917E+03,4.194286E+03,3.910270E-01,3.679664E-01,1.143778E+04,6.365918E+03,5.902787E-01,5.584855E-01,7.213147E+03,5.689260E+03,3.722532E-01,4.991164E-01,0.000000E+00,7.529471E+03,0.000000E+00,5.209442E-01,0.000000E+00,7.188559E+04,0.000000E+00,4.973574E+00,0.000000E+00,7.189876E+03,0.000000E+00,4.974485E-01,0.000000E+00,3.680670E+05,0.000000E+00,2.546558E+01
22:30:00,0.000000E+00,3.511213E+04,0.000000E+00,3.080530E+00,0.000000E+00,4.284519E+04,0.000000E+00,3.728030E+00,7.918071E+04,3.636311E+05,4.086848E+00,3.178673E+01,2.001370E+04,3.648032E+04,1.032991E+00,3.190840E+00,4.235918E+03,5.713223E+03,2.186221E-01,4.989527E-01,3.028278E+03,3.475201E+03,1.562938E-01,3.041711E-01,4.846826E+03,5.908647E+03,2.501523E-01,5.156357E-01,2.122616E+03,6.888570E+03,1.095515E-01,5.906832E-01,7.220851E+04,4.889776E+04,3.726596E+00,4.289852E+00,4.880725E+04,3.350837E+04,2.518879E+00,2.937135E+00,7.325822E+04,5.070083E+04,3.780771E+00,4.445674E+00,4.543515E+04,4.790024E+04,2.344845E+00,4.164376E+00,9.051395E+03,4.886790E+03,4.669941E-01,4.287210E-01,6.129383E+03,3.317637E+03,3.158368E-01,2.910578E-01,9.197882E+03,5.036607E+03,4.743263E-01,4.418645E-01,5.766936E+03,4.730365E+03,2.976177E-01,4.117042E-01,0.000000E+00,7.524770E+03,0.000000E+00,5.206190E-01,0.000000E+00,7.179690E+04,0.000000E+00,4.967437E+00,0.000000E+00,7.174447E+03,0.000000E+00,4.963810E-01,0.000000E+00,3.680385E+05,0.000000E+00,2.546361E+01
22:45:00,0.000000E+00,2.742673E+04,0.000000E+00,2.388070E+00,0.000000E+00,3.592064E+04,0.000000E+00,3.067519E+00,5.926518E+04,3.048342E+05,3.058924E+00,2.612732E+01,1.498702E+04,3.036151E+04,7.735428E-01,2.604802E+00,3.175043E+03,4.652168E+03,1.638687E-01,4.001571E-01,2.269877E+03,2.806350E+03,1.171517E-01,2.421102E-01,3.632472E+03,4.803392E+03,1.874776E-01,4.129866E-01,1.590819E+03,5.877508E+03,8.210464E-02,4.929020E-01,5.412025E+04,3.910404E+04,2.793082E+00,3.385222E+00,3.690173E+04,2.688311E+04,1.901072E+00,2.324086E+00,5.490748E+04,4.071911E+04,2.833710E+00,3.520644E+00,3.405204E+04,3.858600E+04,1.757379E+00,3.306961E+00,7.304604E+03,3.826911E+03,3.709682E-01,3.323973E-01,4.965354E+03,2.625045E+03,2.517469E-01,2.275064E-01,7.435864E+03,3.978977E+03,3.773728E-01,3.449958E-01,4.620819E+03,3.778092E+03,2.350696E-01,3.244277E-01,0.000000E+00,7.529823E+03,0.000000E+00,5.209685E-01,0.000000E+00,7.177363E+04,0.000000E+00,4.965828E+00,0.000000E+00,7.165935E+03,0.000000E+00,4.957921E-01,0.000000E+00,3.680171E+05,0.000000E+00,2.546213E+01
23:00:00,0.000000E+00,1.898970E+04,0.000000E+00,1.641825E+00,0.000000E+00,2.844083E+04,0.000000E+00,2.367362E+00,3.942733E+04,2.333221E+05,2.035009E+00,1.956851E+01,9.975463E+03,2.299869E+04,5.148754E-01,1.932153E+00,2.115420E+03,3.497402E+03,1.091800E-01,2.949300E-01,1.512357E+03,2.053119E+03,7.805492E-02,1.742516E-01,2.419869E+03,3.627713E+03,1.248932E-01,3.055830E-01,1.059776E+03,4.993143E+03,5.469669E-02,4.043661E-01,3.605584E+04,2.784115E+04,1.860799E+00,2.379343E+00,2.469191E+04,1.930453E+04,1.270939E+00,1.645668E+00,3.658063E+04,2.920259E+04,1.887883E+00,2.490090E+00,2.268500E+04,2.952871E+04,1.170741E+00,2.472771E+00,5.260184E+03,2.677722E+03,2.630060E-01,2.301292E-01,3.631912E+03,1.845788E+03,1.808539E-01,1.581401E-01,5.389582E+03,2.798450E+03,2.690139E-01,2.398709E-01,3.281879E+03,2.845001E+03,1.647864E-01,2.391352E-01,0.000000E+00,7.546783E+03,0.000000E+00,5.221419E-01,0.000000E+00,7.183948E+04,0.000000E+00,4.970384E+00,0.000000E+00,7.166535E+03,0.000000E+00,4.958336E-01,0.000000E+00,3.680066E+05,0.000000E+00,2.546141E+01
23:15:00,0.000000E+00,1.083048E+04,0.000000E+00,9.156605E-01,0.000000E+00,2.144712E+04,0.000000E+00,1.701833E+00,1.967631E+04,1.674480E+05,1.015577E+00,1.341093E+01,4.980406E+03,1.624555E+04,2.570596E-01,1.304118E+00,1.057117E+03,2.423569E+03,5.455940E-02,1.956531E-01,7.557626E+02,1.357055E+03,3.900600E-02,1.106113E-01,1.209108E+03,2.531169E+03,6.240395E-02,2.040397E-01,5.295301E+02,4.143985E+03,2.732987E-02,3.186089E-01,1.801670E+04,1.746107E+04,9.298203E-01,1.438749E+00,1.319221E+04,1.231854E+04,6.695526E-01,1.011145E+00,1.870541E+04,1.858394E+04,9.605412E-01,1.525913E+00,1.133494E+04,2.108790E+04,5.849805E-01,1.687205E+00,3.456366E+03,1.608927E+03,1.647450E-01,1.339945E-01,2.451131E+03,1.131063E+03,1.161164E-01,9.364169E-02,3.581193E+03,1.712416E+03,1.702473E-01,1.418785E-01,2.095941E+03,1.978879E+03,1.006730E-01,1.591891E-01,0.000000E+00,7.574581E+03,0.000000E+00,5.240652E-01,0.000000E+00,7.199485E+04,0.000000E+00,4.981133E+00,0.000000E+00,7.176317E+03,0.000000E+00,4.965104E-01,0.000000E+00,3.680077E+05,0.000000E+00,2.546148E+01
23:30:00,0.000000E+00,2.855933E+03,0.000000E+00,2.029933E-01,0.000000E+00,1.461130E+04,0.000000E+00,1.047767E+00,0.000000E+00,1.032035E+05,0.000000E+00,7.371350E+00,0.000000E+00,9.691251E+03,0.000000E+00,6.915861E-01,0.000000E+00,1.381936E+03,0.000000E+00,9.887831E-02,0.000000E+00,6.817740E+02,0.000000E+00,4.861436E-02,0.000000E+00,1.468327E+03,0.000000E+00,1.051418E-01,0.000000E+00,3.322262E+03,0.000000E+00,2.350700E-01,1.713465E+03,7.332396E+03,6.887103E-02,5.187072E-01,2.473848E+03,5.520446E+03,9.971834E-02,3.918646E-01,2.317711E+03,8.248897E+03,9.319689E-02,5.846154E-01,1.793815E+02,1.302442E+04,7.270392E-03,9.329807E-01,1.743379E+03,5.797692E+02,7.016198E-02,4.109104E-02,1.329906E+03,4.400500E+02,5.379021E-02,3.111363E-02,1.863244E+03,6.608310E+02,7.514299E-02,4.675544E-02,9.695011E+02,1.154473E+03,3.896916E-02,8.275871E-02,0.000000E+00,7.611349E+03,0.000000E+00,5.266091E-01,0.000000E+00,7.222971E+04,0.000000E+00,4.997383E+00,0.000000E+00,7.194361E+03,0.000000E+00,4.977589E-01,0.000000E+00,3.680196E+05,0.000000E+00,2.546230E+01
23:45:00,0.000000E+00,3.700577E+03,0.000000E+00,2.626942E-01,0.000000E+00,1.790626E+04,0.000000E+00,1.280665E+00,0.000000E+00,1.281473E+05,0.000000E+00,9.134464E+00,0.000000E+00,1.200270E+04,0.000000E+00,8.549674E-01,0.000000E+00,1.711168E+03,0.000000E+00,1.221490E-01,0.000000E+00,8.505744E+02,0.000000E+00,6.054547E-02,0.000000E+00,1.812154E+03,0.000000E+00,1.294442E-01,0.000000E+00,4.000397E+03,0.000000E+00,2.830011E-01,3.813843E+03,9.258267E+03,1.532857E-01,6.548298E-01,4.329463E+03,6.946559E+03,1.742952E-01,4.926635E-01,4.704454E+03,1.039662E+04,1.891203E-01,7.364185E-01,1.197616E+03,1.583132E+04,4.819498E-02,1.131374E+00,2.354879E+03,7.387420E+02,9.473670E-02,5.232735E-02,1.766171E+03,5.567740E+02,7.132250E-02,3.936375E-02,2.497382E+03,8.377468E+02,1.006274E-01,5.925997E-02,1.328672E+03,1.399955E+03,5.340349E-02,1.001094E-01,0.000000E+00,7.655478E+03,0.000000E+00,5.296623E-01,0.000000E+00,7.253384E+04,0.000000E+00,5.018425E+00,0.000000E+00,7.219714E+03,0.000000E+00,4.995129E-01,0.000000E+00,3.680415E+05,0.000000E+00,2.546382E+01
24:00:00,0.000000E+00,4.617360E+03,0.000000E+00,3.274942E-01,0.000000E+00,1.864819E+04,0.000000E+00,1.318925E+00,0.000000E+00,1.432369E+05,0.000000E+00,1.012844E+01,0.000000E+00,1.348437E+04,0.000000E+00,9.534535E-01,0.000000E+00,1.848807E+03,0.000000E+00,1.307276E-01,0.000000E+00,9.585771E+02,0.000000E+00,6.777019E-02,0.000000E+00,1.927808E+03,0.000000E+00,1.363176E-01,0.000000E+00,3.868176E+03,0.000000E+00,2.734310E-01,6.512769E+03,1.127078E+04,2.617548E-01,7.970755E-01,6.532647E+03,8.192668E+03,2.628393E-01,5.791264E-01,7.652063E+03,1.241970E+04,3.075833E-01,8.778945E-01,2.365650E+03,1.575449E+04,9.513843E-02,1.114066E+00,3.004934E+03,9.023893E+02,1.207682E-01,6.389401E-02,2.167977E+03,6.782879E+02,8.714108E-02,4.795239E-02,3.135639E+03,1.021456E+03,1.260271E-01,7.224463E-02,1.726859E+03,1.389658E+03,6.940544E-02,9.826748E-02,0.000000E+00,7.702455E+03,0.000000E+00,5.329125E-01,0.000000E+00,7.288002E+04,0.000000E+00,5.042376E+00,0.000000E+00,7.249758E+03,0.000000E+00,5.015916E-01,0.000000E+00,3.680710E+05,0.000000E+00,2.546586E+01
Peak,0.000000E+00,6.874258E+04,0.000000E+00,5.920205E+00,0.000000E+00,7.433637E+04,0.000000E+00,6.396153E+00,2.289931E+05,6.978136E+05,1.158783E+01,6.003276E+01,6.058873E+04,6.967509E+04,3.073581E+00,6.112829E+00,7.963837E+03,1.213014E+04,4.042775E-01,1.064189E+00,5.685493E+03,1.706495E+04,2.887278E-01,1.467319E+00,9.746818E+03,1.796937E+04,4.948593E-01,1.576460E+00,4.142830E+03,2.129711E+04,2.101665E-01,1.868378E+00,1.412566E+05,1.122274E+05,7.173311E+00,9.845793E+00,9.494867E+04,1.860082E+05,4.821752E+00,1.628615E+01,1.429682E+05,1.758737E+05,7.260292E+00,1.542941E+01,9.004725E+04,1.974336E+05,4.572996E+00,1.732068E+01,1.818224E+04,1.293678E+04,9.231425E-01,1.134947E+00,1.210274E+04,1.865140E+04,6.144754E-01,1.635269E+00,1.835856E+04,1.916371E+04,9.320974E-01,1.681227E+00,1.173872E+04,2.088846E+04,5.960412E-01,1.832521E+00,0.000000E+00,7.950068E+03,0.000000E+00,5.500442E-01,0.000000E+00,7.590517E+04,0.000000E+00,5.251678E+00,0.000000E+00,7.784815E+03,0.000000E+00,5.386108E-01,0.000000E+00,3.685591E+05,0.000000E+00,2.549963E+01

Peak Vol Flow (m3/s),,,0.000000E+00,6.134410E+00,,,0.000000E+00,6.627578E+00,,,1.200710E+01,6.220486E+01,,,3.184789E+00,6.334003E+00,,,4.189050E-01,1.102694E+00,,,2.991745E-01,1.520410E+00,,,5.127642E-01,1.633499E+00,,,2.177707E-01,1.935980E+00,,,7.432855E+00,1.020203E+01,,,4.996212E+00,1.687542E+01,,,7.522983E+00,1.598767E+01,,,4.738455E+00,1.794738E+01,,,9.565435E-01,1.176012E+00,,,6.367083E-01,1.694436E+00,,,9.658225E-01,1.742057E+00,,,6.176071E-01,1.898825E+00,,,0.000000E+00,5.699459E-01,,,0.000000E+00,5.441694E+00,,,0.000000E+00,5.580988E-01,,,0.000000E+00,2.642226E+01
